# 中俄消防金属管材合规 Agent
## 产品介绍与使用说明

> 版本：v0.2 ｜ 部署地址：`http://47.94.235.211` ｜ 文档日期：2026-09-30

---

# 第一部分 · 产品介绍

## 一、这是什么

一套**面向中俄跨境工程的消防金属管材合规初筛工具**。输入管材参数（手工填写、自然语言描述，或直接上传 BIM 模型），输出**中国 / 俄罗斯两国标准的逐条对比结论**，每条都引用具体标准条款编号，并给出 EAC 认证路径。

**一句话**：把"这批管子能不能同时满足中国和俄罗斯的规范"这件事，从几天的人工查标变成几秒钟的自动判定。

## 二、解决什么问题

中俄跨境工程中，管材选型存在三个具体痛点：

| 痛点 | 现实后果 |
|---|---|
| **两国标准体系不通** | 中国按 GB/T 选 DN100 外径 114.3mm，俄罗斯 ГОСТ 3262 同一公称通径是 **114.0mm** —— 看着一样，实际对不上 |
| **牌号叫法完全不同** | 中国 Q235B ↔ 俄罗斯 Ст3кп/пс/сп；06Cr19Ni10 ↔ 08Х18Н10，人工对照极易出错 |
| **查标成本高** | 两套标准、几十项指标，分散在 PDF 里，逐条对照要几天 |

本工具把上述过程自动化，并且**如实标注"评估不足"而不是猜测**。

## 三、三个使用入口

| 入口 | 地址 | 定位 | 适合场景 |
|---|---|---|---|
| **问答版**（主入口） | `/` | 自然语言对话 | 快速提问、查标准要求、随时评价 |
| **表单版** | `/form` | 逐项填参数 | 需要完整报告、逐条核查 |
| **模型分析** | `/model` | 上传 BIM/IFC 模型 | 整台模型的批量合规筛查 |

三者共用同一套规则引擎与知识库，**结论口径完全一致**。

---

# 第二部分 · 核心能力

## 四、知识库覆盖

### 4.1 中国标准（GB/T）

| 标准 | 名称 | 用于 |
|---|---|---|
| GB/T 3091-2015 | 低压流体输送用焊接钢管 | 镀锌/黑管 |
| GB/T 8163-2018 | 输送流体用无缝钢管 | 无缝管 |
| GB/T 17395-2024 | 钢管尺寸、外形、重量及允许偏差 | **所有管材**的通用尺寸标准 |
| GB/T 5135.20-2010 | 自动喷水灭火系统 涂覆钢管 | 消防涂覆管 |
| GB/T 14976-2012 | 流体输送用不锈钢无缝钢管 | 不锈钢无缝 |
| GB/T 12771-2019 | 流体输送用不锈钢焊接钢管 | 不锈钢焊接 |
| GB/T 13793-2016 | 直缝电焊钢管 | 直缝焊管 |
| GB/T 1499.2-2024 | 钢筋混凝土用钢 热轧带肋钢筋 | 钢筋 |
| GB/T 5223-2025 | 预应力混凝土用钢丝 | 预应力钢丝 |

### 4.2 俄罗斯标准（ГОСТ / СП）

| 标准 | 名称 | 用于 |
|---|---|---|
| ГОСТ 3262-75 | 水气钢管技术条件 | 镀锌/黑管（**外径上限 165mm**） |
| ГОСТ 8731-87 | 无缝热变形钢管技术条件 | 无缝管 |
| ГОСТ 8734-75 | 冷拔无缝钢管 | 冷拔无缝 |
| ГОСТ 9940-81 | 耐蚀热变形无缝钢管 | 不锈钢无缝 |
| ГОСТ 11068-81 | 电焊不锈钢管 | 不锈钢焊接 |
| ГОСТ 10705-80 | 电焊钢管 | 直缝焊管 |
| ГОСТ 20295-85 | 干线管道焊接钢管 | 干线管 |
| ГОСТ 5781-82 | 钢筋混凝土用热轧钢筋 | 钢筋 |
| ГОСТ 6727-80 | 预应力钢丝 | 预应力钢丝 |
| СП 10.13130.2020 / СП 485.1311500.2020 | 消防给水系统规范 | 消防系统 |

### 4.3 技术法规（ТР）

- **ТР ТС 032/2013** — 承压设备安全技术规程（按压力×DN 分 1~4 类，判定认证路径）
- **ТР ЕАЭС 043/2017** — 消防安全要求（判定是否需强制认证）

## 五、评价指标体系

### 5.1 六类指标

| 类别 | 指标 |
|---|---|
| **尺寸** | 公称通径 DN、外径 OD、内径 ID、壁厚、长度、弯曲度、单位长度重量 |
| **力学** | 抗拉强度 Rm、下屈服强度 ReL、规定塑性延伸强度 Rp0.2、断后伸长率 A、冲击吸收能量 KV₂ |
| **化学** | C、Si、Mn、P、S、Cr、Ni、Cu |
| **工艺** | 水压/液压试验、弯曲试验、压扁试验、镀锌层重量、无损检测 |
| **牌号** | 牌号体系、钢号集合 |
| **法规** | 交货分组、认证属性 |

### 5.2 中俄牌号自动桥接

内置对照表（源自 GB/T 14976-2025 与 ГОСТ 9940-81/11068-81，按牌号名 + 化学 + 力学对应）：

```
06Cr19Ni10      → 08Х18Н10        (304)
022Cr19Ni10     → 08Х18Н10        (304L)
06Cr17Ni12Mo2   → 10Х17Н13М2Т     (316)
022Cr17Ni12Mo2  → 08Х17Н15М3Т     (316L)
06Cr18Ni11Ti    → 08Х18Н10Т       (321)
Q235A/B         → Ст3кп/пс/сп
Q355B / Q345B   → 17Г1С
10 / 20 / 35 / 45 → 10 / 20 / 35 / 45   （两边同名，可直接对应）
```

> **重要**：判定俄罗斯标准时，系统会自动把中文牌号桥接成俄牌号再比对，避免"中国牌号 vs 俄牌号集合"的假性不通过。

### 5.3 评级规则

```
通过率 CI = 通过项 / (通过项 + 不通过项)
覆盖率   = 可评项 / 总项

评级：
  CI ≥ 0.95 且 覆盖率 ≥ 0.5  →  A
  CI ≥ 0.85 且 覆盖率 ≥ 0.5  →  B
  CI ≥ 0.70 且 覆盖率 ≥ 0.5  →  C
  否则                        →  D
  覆盖率 < 0.5                →  NA（评估不足，未定级）
```

**A / B = 合规，C / D = 不合规，NA = 评估不足（不判合规与否）**。

> 覆盖率修正的意义：防止"评得越全越吃亏"，也防止"NA 太多反而拿 A"。

---

# 第三部分 · 使用说明

## 六、问答版（主入口 `/`）

### 6.1 能问什么

| 意图 | 示例 |
|---|---|
| **评价管材** | `DN100 镀锌管 Q235B 壁厚4.5 水压2.5` |
| **问标准要求** | `ГОСТ 3262 壁厚要求`、`GB/T 3091 镀锌层` |
| **问认证法规** | `消防管要不要 EAC 认证`、`ТР ТС 032 适用范围` |
| **问缺什么** | `还缺哪些参数`、`哪些项没通过` |
| **要完整报告** | `出报告`、`生成完整集体评价报告` |

界面下方有 5 个示例按钮，点一下即可试用。

### 6.2 输入框下方的三个方框

```
┌───────────────┐ ┌───────────────┐ ┌───────────────┐
│ 📋  表单版     │ │ 🧊  模型分析   │ │ 🌐  俄语界面   │
│ 逐项填参数，   │ │ 上传 IFC 模型，│ │ 切换中文 /     │
│ 出中俄对照报告 │ │ 三维标注比对   │ │ Русский       │
└───────────────┘ └───────────────┘ └───────────────┘
```

- 中俄双语自动切换
- 当前为俄语时，第三个方框高亮

## 七、表单版（`/form`）

逐项填写，生成完整报告。**注意几个联动规则**：

| 规则 | 说明 |
|---|---|
| 不锈钢（含"不锈钢"字样） | Cr / Ni / Mo **必填**，Rp0.2 可选 |
| 无缝管（含"无缝"但不含"不锈钢"） | Rp0.2 可选填 |
| 其他管材 | Cr / Ni / Mo / Rp0.2 **自动禁用** |

**必填项未填会明确提示**（例如 `⚠ 请填写必填项：Cr、Ni、Rp0.2`），不会静默跳过。

报告分九节（§一~§九），包含：产品概况、适用标准、逐条指标判定（带条款引用）、尺寸公差、力学化学、工艺试验、认证路径、集体评价结论、法律风险提示。

## 八、模型分析（`/model`）

### 8.1 上传上限

页面实时显示：

```
【最大导入 64 MB】【服务器可用内存 1.5 GB / 1.8 GB · 无 swap】
【解析峰值内存 ×15   64 MB → ≈1.0 GB】【磁盘可用 32 GB】
解析峰值内存约为文件大小的 12~15 倍，瓶颈是内存
```

选择文件时会显示该文件的预计内存占用。

### 8.2 ⚠️ Revit 导出 IFC 的正确设置（**最关键的一步**）

```
Revit → 文件 → 导出 → IFC → 点「修改设置」→「属性集」标签页

  ☑ 导出 IFC 通用属性集   (Export IFC common property sets)
  ☑ 导出 Revit 属性集     (Export Revit property sets)   ← 不勾这个所有参数都会丢！
  ☑ 导出基础数量          (Export base quantities)
  ☐ 导出用户定义的属性集   (可选)

文件版本：IFC4 或 IFC2X3 均可（IFC2X3 兼容性更好）
```

**建议先隔离管道再导出**（文件小很多、三维也不被杂构件干扰）：

```
三维视图 → 右键 →「隔离」→「隔离类别」→ 勾 管道 / 管件 / 管道附件
→ 导出时勾选「仅导出当前视图中的可见图元」
```

### 8.3 系统能自动读取的参数

| Revit 属性 | 映射到 | 说明 |
|---|---|---|
| 直径 | 公称通径 DN | **Revit 的「直径」是公称直径，不是外径** |
| 外径 | 外径 OD | |
| 内径 | 内径 ID | |
| — | **壁厚** | 由 `(外径 − 内径) / 2` **自动反推** |
| 尺寸（如 `150 mmø`） | 公称通径 DN | 兜底 |
| 长度 | 定尺长度 | 自动换算为米 |
| 管段（如 `热镀锌钢管 - default`） | 材质/镀锌判定 | |
| 系统分类 / 系统名称 | 用途/系统类型 | 用于判断适用标准 |
| 连接类型 | 螺纹/焊接判定 | |
| 材质 / 材质牌号 | 牌号（中 + 俄自动桥接） | |
| 公称压力 | 工作压力 | 自动识别 PN16 → 1.6 MPa |
| 抗拉强度 / 下屈服强度 / 断后伸长率 | 力学性能 | |
| 碳含量 / 硅含量 / 锰含量 / 磷含量 / 硫含量 | 化学成分 | |
| 水压试验压力 / 弯曲试验 / 压扁试验 / 镀锌层重量 | 工艺试验 | |
| 实测外径 / 实测壁厚 / 弯曲度 | 尺寸偏差判定 | **17395.OD/WT/STR 必须有实测值** |
| 交货分组（А/Б/В） | ГОСТ 8731/10705 判定范围 | |

**几何反推**：即使模型完全不导出直径参数，系统也能从**管道截面半径**反推出外径（半径 × 2），并在结果中标注来源。

### 8.4 判定色

| 颜色 | 含义 | 触发条件 |
|---|---|---|
| 🟢 通过 | 合规 | 无失败项，两侧覆盖率 ≥ 75% |
| 🔴 不通过 | 有明确不达标项 | 存在失败项（引用条款） |
| 🟠 边缘／数据偏少 | 可疑 | 无失败项，覆盖率 50%~75% |
| ⚪ 评估不足，未定级 | 数据不够 | 无失败项，覆盖率 < 50% |
| 🔵 模型信息不足，待确认 | 类型是推断的 | **不参与合规统计** |

### 8.5 三维视图操作

| 操作 | 方式 |
|---|---|
| 旋转 | 左键拖拽 |
| 缩放 | 滚轮 |
| 平移 | 右键拖拽 |
| 选取构件 | 点击管段 |
| 适应窗口 | 「适应窗口」按钮 |
| 俯视／正立面 | 对应按钮 |
| 只看不达标 | 「只看不达标」按钮 |
| 显示标签 | 「显示标签」按钮 |

**取景采用"稳健包围盒"**（中位数 ± 5×MAD 剔除离群点）。真实模型里常有注释符号、远离主体的构件坐标差出上百米，用普通 min/max 会把整个模型压成看不见的点。

### 8.6 构件分类规则

**IFC2X3 的 `IfcFlowSegment` / `IfcFlowFitting` / `IfcFlowController` / `IfcFlowTerminal` 是通用容器** —— 管道、电缆桥架、风管、灯具**共用**。系统按以下优先级判定身份：

1. **名称关键词**（桥架/母线/风管/灯具/箭头/文字/注释/标记…）→ 排除
2. **类型对象**（`IfcPipeSegmentType` → 管段；`IfcCableCarrierSegmentType` → 桥架，排除）
3. **实体类型**（IFC4 的 `IfcPipeSegment` 等直接确定）

被排除的构件会计入 `totals.excluded` 并在诊断报告中列出，**不会静默丢弃**。

---

# 第四部分 · 实测案例

## 九、案例一：中俄双侧全部达标样板

文件：`pass_all_example_全部达标.ifc`

```
规格：Q235B DN15 Ø21.3×2.8 镀锌
构件：6 根 ｜ 判定色：{'pass': 6}
中国侧 GB/T 3091-2015 + GB/T 17395-2024 ： 通过 19 / 不通过 0 / 未评 0   评级 A
俄罗斯侧 ГОСТ 3262-75                    ： 通过  9 / 不通过 0 / 未评 0   评级 A
```

### 为什么必须选 DN15？

**GB/T 3091 与 ГОСТ 3262 的外径系列，只有 DN15 这一个尺寸完全相同。**

| DN | GB/T 3091 外径 | ГОСТ 3262 外径 | 能否双侧达标 |
|---|---|---|---|
| **15** | **21.3** | **21.3** | ✅ **唯一可行** |
| 20 | 26.9 | 26.8 | ❌ |
| 50 | 60.3 | 60.0 | ❌ |
| 100 | 114.3 | 114.0 | ❌ |
| 150 | 168.3 | 165.0 | ❌ |

壁厚 2.8mm 同时满足：ГОСТ 3262 DN15「普通型」最小 2.8（≥2.8）；GB/T 3091 DN15 普通壁厚 2.75，允许偏差 +12.5%/−10% → 2.475~3.094。

> **这条结论本身就是重要发现**：中俄焊接钢管在 DN20 以上**没有"同一根管子两边都完全对得上"的尺寸**。

## 十、案例二：管井案例模型（Revit 可视化用）

文件：`管井案例模型_无缝钢管DN50-200.ifc`（IFC4）／`管井案例模型_IFC2X3版.ifc`（IFC2X3）

```
规格：20 号无缝钢管 ｜ 5 种管径 DN50 / DN80 / DN100 / DN150 / DN200
构件：10 根 6 米立管 ｜ 判定色：{'pass': 10}
中国侧 GB/T 8163-2018 + GB/T 17395-2024 ： 每种 通过 16 / 不通过 0 / 未评 2   评级 A
俄罗斯侧 ГОСТ 8731-87                    ： 每种 通过  4 / 不通过 0 / 未评 1   评级 A
```

### 为什么换成 20 号无缝钢管就能用真实管径？

- `GB/T 8163-2018` 与 `ГОСТ 8731-87` **两边都收 20 号钢**（对照表中 `20 → 20`）
- **`ГОСТ 8731` 没有外径系列限制** —— 这是关键。焊接钢管那条线（ГОСТ 3262）只到 Ø165，DN150/DN200 必然"不通过"

> **实用结论**：中俄两边尺寸都对得上的管子，**无缝钢管这条线比焊接钢管宽得多**。

## 十一、案例三：真实模型诊断

文件：`某博物馆管井5.ifc`（8.87 MB，IFC2X3）

```
模型识别：管道 73 个（管段 43 + 管件 18 + 附件 12）
已排除：  电缆桥架 84 + 桥架配件 34 + 灯具 2 + 注释符号 15 ≈ 135 个

外径（几何反推）：Ø48.26 / Ø60.32 / Ø73.02 / Ø100.58 / Ø121.92 / Ø168.28 / Ø273
用途（名称提取）：加压给水管 / 自动喷淋管 / 重力废水管 / 冷热水回水管 / 泄水管
```

**同时暴露了该 IFC 的导出问题**：管道属性只有 `Reference` 和 `Length` 两个 —— **壁厚、材质、压力等级全都没导出**（需要在 Revit 里勾选"导出 Revit 属性集"）。

---

# 第五部分 · 关键经验与避坑

## 十二、IFC 导出与解析的 8 个坑（全部实测踩过）

| # | 坑 | 现象 | 应对 |
|---|---|---|---|
| 1 | **没勾"导出 Revit 属性集"** | 参数全丢，只剩 IFC 通用属性集 | 导出时必须勾选 |
| 2 | **IFC2X3 的 Flow 实体是通用容器** | 电缆桥架、灯具被当成管材 | 按类型对象判定身份 |
| 3 | **Revit 把注释符号导成 `IfcValveType`** | "单独箭头/单独文字"被当成阀门；坐标离主体上百米 | 名称检查优先于类型检查 |
| 4 | **离群点毁掉三维取景** | scale 被压到 1/14，管道只剩 0.23 像素 | 中位数 ± 5×MAD 稳健取景 |
| 5 | **Revit 的「直径」是公称直径** | 误把 直径=150 当外径，判定全错 | 直径 → DN；外径单独取 |
| 6 | **Revit 没有独立的"壁厚"参数** | 壁厚永远读不到 | 由 `(外径−内径)/2` 反推 |
| 7 | **长度量纲丢失** | 6.0 米被当成 6mm | 按属性的 IFC 量纲类型换算 |
| 8 | **弯曲度不能按长度换算** | 1.0 mm/m 变成 1000 | 弯曲度取原值 |

## 十三、Revit 与 IFC 的现实

| 事实 | 说明 |
|---|---|
| **Revit 打开 IFC 是"重建"不是"打开"** | 会生成新的 .rvt，与原件无关联，转换有损 |
| **Revit 不把 IFC 自定义属性集转成 Revit 参数** | 选中构件属性面板可能是空的 —— **这不代表 IFC 里没数据** |
| **Revit 的 IFC 导入对 MEP 支持有限** | 系统浏览器可能显示"管道 (0 个系统)"，即未建成 Revit MEP 构件 |
| **Revit 2023 对 IFC2X3 的支持优于 IFC4** | 导出优先选 IFC2X3 |
| **看几何用 Revit，看参数用本系统** | Revit 从来不是查看 IFC 的合适工具 |

**Revit 里正确的查看步骤**：

```
① 文件 → 打开 → 文件类型切「IFC (*.ifc)」→ 选文件
② 警告框点「确定」（不阻断导入）
③ 项目浏览器 →「三维视图」→ 双击 {3D}
④ 按 ZE（缩放至合适大小）        ← 90% 的问题在这一步
⑤ 若仍看不到：按 VV → 检查「管道」「管道附件」「楼板」类别是否勾选
```

---

# 第六部分 · 技术架构

## 十四、系统模块

| 文件 | 作用 |
|---|---|
| `engine/evaluate.py` | **规则引擎**：适用标准映射、逐项判定、牌号桥接、评级 |
| `engine/llm_report.py` | 集体评价报告生成（§一~§九） |
| `engine/rag_chat.py` | RAG 对话层：意图路由 + BM25 检索 + 重排 |
| `engine/ifc_pipe.py` | **IFC 解析**：语义提取 + 几何抽取 + 规格聚合 |
| `engine/api_server.py` | FastAPI 服务 + 表单版/问答版页面 |
| `engine/model_page.py` | 模型分析页（含自写三维渲染器） |
| `data/*.json` | 知识库（中俄标准、FAQ、俄文指标名） |

## 十五、技术特点

| 特点 | 说明 |
|---|---|
| **零第三方依赖的 IFC 解析** | 自写 STEP/SPF 解析器，不依赖 ifcopenshell，阿里云最小化 ECS 可直接跑 |
| **零依赖三维渲染** | 自写正交投影 + 画家算法，不引 three.js / web-ifc，避免 CDN 被墙与 WASM 体积 |
| **三语参数映射** | 属性名支持中/英/俄三语关键词匹配 |
| **几何反推** | 外径可由截面半径反推，壁厚可由外径内径反推 |
| **诚实标注** | 类型靠猜的规格标为"待确认"且**不计入合规统计** |

## 十六、部署

```
阿里云 ECS（2 核 / 1.8 GB / 无 swap）
  ├─ systemd: cnru-api   (gunicorn + uvicorn, 2 workers, 127.0.0.1:8000, timeout 300s)
  └─ nginx 1.24.0        (client_max_body_size 64m, proxy timeout 300s)

代码目录：/opt/cnru-fire-pipe
Python：  3.8.17（虚拟环境 .venv）
```

## 十七、性能与容量

**实测（放大测试文件）**：

| 文件大小 | 构件数 | 解析耗时 | 峰值内存 |
|---|---|---|---|
| 5.0 MB | 4 800 | 3.2 s | 85 MB |
| 20.5 MB | 19 200 | 14.0 s | 250 MB |
| 51.5 MB | 48 000 | 38.5 s | 610 MB |
| ~100 MB | — | — | **OOM，不可用** |

**瓶颈是内存不是时间**：解析峰值内存 ≈ 文件大小 × 12~15。

**当前配置**：单文件上限 **64 MB**，超限返回可读的 413 提示。

**建议**：只导出管道相关构件（隔离管道/管件/管道附件后再导出），通常只有几 MB，又快又稳。

---

# 第七部分 · 已知限制与免责

## 十八、已知限制

| 限制 | 说明 |
|---|---|
| **BIM 模型给不出力学/化学数据** | Rm、ReL、A、C/Si/Mn/P/S 只能来自**材质证明书 / 检测报告**，模型里永远不会有 |
| **冲击、无损检测、工艺试验** | 需要专项检测报告，系统如实标注"评估不足" |
| **Revit 的 IFC 导入能力有限** | 参数与 MEP 构件可能丢失，这是 Revit 的边界不是本系统的 |
| **产品类型推断是启发式的** | 若模型既无材质也无类型名称，该规格标为"待确认"而非硬判 |
| **只识别管道类实体** | 风管、桥架、灯具会被排除；钢结构、土建不参与判定 |
| **报告当前为模板（mock）** | 配置 `LLM_API_KEY` 后可接入真实大模型 |
| **微信推送未接入** | 需配置 `WC_*` 环境变量 |

## 十九、免责声明

> ⚖ 本工具输出为**技术合规初筛参考**，**不构成法律意见或认证承诺**；最终结论须由认证机构 / 认可实验室（ГОСТ ISO/IEC 17025-2019）确认。
>
> 标准文本（GB、ГОСТ）受版权保护，本系统仅引用条款编号与关键要求。
>
> 本站仅作学习交流使用，不作为商业宣传或服务承诺。

---

# 第八部分 · 待办与后续

## 二十、待办清单

| 优先级 | 事项 |
|---|---|
| 🔴 高 | **阿里云云解析 `domerealm.com` 的 A 记录待恢复**（当前无解析） |
| 🔴 高 | **安全组放行 443**（HTTPS 端口未开放） |
| 🟠 中 | 大口径管道补充 **ГОСТ 10704/10705** 分支（当前 ГОСТ 3262 只到 Ø165） |
| 🟠 中 | 接入真实大模型（配置 `LLM_API_KEY`） |
| 🟠 中 | 给 ECS 加 swap（1.8GB 无 swap，大模型解析有 OOM 风险） |
| 🟡 低 | 微信推送接入（`WC_*`） |
| 🟡 低 | ICP 备案、商标注册、隐私政策与服务合同页面 |
| 🟡 低 | 项目从 Windows 临时目录迁至 `C:\cnru-fire-pipe\` |

## 二十一、快速上手三步

```
第一步：打开 http://47.94.235.211
        → 直接提问，例如「DN100 镀锌管 Q235B 壁厚4.5 水压2.5」

第二步：想看整台模型 → 点输入框下方「模型分析」
        → 拖入 Revit 导出的 IFC（记得勾选「导出 Revit 属性集」）

第三步：想看完整报告 → 点「表单版」逐项填写
        → 或在问答里说「出报告」
```

---

*文档结束 ｜ 如对结论有疑问，请以认证机构最终判定为准*
