{
 "model": {
  "file": "某博物馆管井5.3_仅管道含属性.ifc",
  "schema": "IFC2X3",
  "unit": "mm",
  "unit_scale_mm": 1.0,
  "project": "项目编号",
  "storeys": [
   "F1",
   "F2",
   "F3"
  ]
 },
 "totals": {
  "elements": 43,
  "specs": 10,
  "judged_specs": 5,
  "unknown_specs": 5,
  "by_kind": {
   "segment": 43
  },
  "spec_color": {
   "unknown": 22,
   "fail": 9,
   "na": 12
  },
  "excluded": {},
  "excluded_total": 0,
  "cn": {
   "passed": 9,
   "failed": 2,
   "na": 93,
   "coverage": 0.1061
  },
  "ru": {
   "passed": 7,
   "failed": 9,
   "na": 31,
   "coverage": 0.32
  }
 },
 "specs": [
  {
   "key": "S01",
   "signature": [
    "低压流体输送用焊接钢管(镀锌/黑管)",
    null,
    null,
    40.0,
    48.26,
    1.65,
    null,
    false,
    false
   ],
   "label": "DN40 Ø48.26×1.65",
   "count": 1,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 40.0,
    "od_mm": 48.26,
    "id_mm": 44.958,
    "wall_thickness_mm": 1.65,
    "length_m": 2.78,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "家用冷水",
    "segment_spec": "DN",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default",
    "model": "DN40 Ø48.26×1.65",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "低压流体输送用焊接钢管(镀锌/黑管)",
     "dn_mm": 40.0,
     "od_mm": 48.26,
     "id_mm": 44.958,
     "wall_thickness_mm": 1.65,
     "length_m": 2.78,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": false,
     "threaded": false,
     "medium": null,
     "intended_use": "家用冷水",
     "segment_spec": "DN",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "default",
     "model": "DN40 Ø48.26×1.65",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 48.26,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 48.26 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 1.65,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 1.65 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 2.78,
        "verdict": "fail",
        "detail": "3.0 ≤ 2.78 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 1.897,
        "verdict": "pass",
        "detail": "1.897 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 40.0,
        "verdict": "pass",
        "detail": "取值 40.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 48.26,
        "verdict": "fail",
        "detail": "取值 48.26 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 3.5
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 1.65,
        "verdict": "fail",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥3.5 mm，产品=1.65 mm → ❌"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 2.78,
        "verdict": "fail",
        "detail": "4 ≤ 2.78 ≤ 12"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 0.5,
      "passed": 1,
      "failed": 1,
      "na": 17,
      "coverage": 0.10526315789473684,
      "grade": "NA"
     },
     "ru": {
      "ci": 0.25,
      "passed": 1,
      "failed": 3,
      "na": 5,
      "coverage": 0.4444444444444444,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 1 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 1 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "unknown",
   "type_source": "default",
   "note": "模型未提供材质/产品类型线索，适用标准无法确定，本条结论仅供参考",
   "elements": [
    177
   ],
   "evidence": {
    "dn_mm": "40 mmø",
    "od_mm": "48.26",
    "id_mm": "44.958",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "2779.9953826132214",
    "intended_use": "家用冷水",
    "segment_spec": "DN",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:加压给水管"
  },
  {
   "key": "S02",
   "signature": [
    "低压流体输送用焊接钢管(镀锌/黑管)",
    null,
    null,
    40.0,
    48.26,
    1.65,
    null,
    true,
    false
   ],
   "label": "DN40 Ø48.26×1.65 镀锌",
   "count": 1,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 40.0,
    "od_mm": 48.26,
    "id_mm": 44.958,
    "wall_thickness_mm": 1.65,
    "length_m": 1.84,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "MWSS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit",
    "model": "DN40 Ø48.26×1.65 镀锌",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "低压流体输送用焊接钢管(镀锌/黑管)",
     "dn_mm": 40.0,
     "od_mm": 48.26,
     "id_mm": 44.958,
     "wall_thickness_mm": 1.65,
     "length_m": 1.84,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": true,
     "threaded": false,
     "medium": null,
     "intended_use": "MWSS",
     "segment_spec": "热镀锌钢管 - default",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "explicit",
     "model": "DN40 Ø48.26×1.65 镀锌",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 48.26,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 48.26 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 1.65,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 1.65 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 1.84,
        "verdict": "fail",
        "detail": "3.0 ≤ 1.84 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 1.897,
        "verdict": "pass",
        "detail": "1.897 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 40.0,
        "verdict": "pass",
        "detail": "取值 40.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 48.26,
        "verdict": "fail",
        "detail": "取值 48.26 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 3.5
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 1.65,
        "verdict": "fail",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥3.5 mm，产品=1.65 mm → ❌"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 1.84,
        "verdict": "fail",
        "detail": "4 ≤ 1.84 ≤ 12"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 0.5,
      "passed": 1,
      "failed": 1,
      "na": 17,
      "coverage": 0.10526315789473684,
      "grade": "NA"
     },
     "ru": {
      "ci": 0.25,
      "passed": 1,
      "failed": 3,
      "na": 5,
      "coverage": 0.4444444444444444,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 1 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 1 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "fail",
   "type_source": "explicit",
   "note": null,
   "elements": [
    282
   ],
   "evidence": {
    "dn_mm": "40 mmø",
    "od_mm": "48.26",
    "id_mm": "44.958",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "1839.9999999890952",
    "intended_use": "MWSS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:加压给水管"
  },
  {
   "key": "S03",
   "signature": [
    "低压流体输送用焊接钢管(镀锌/黑管)",
    null,
    null,
    150.0,
    168.275,
    2.77,
    null,
    true,
    false
   ],
   "label": "DN150 Ø168.275×2.77 镀锌",
   "count": 7,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 3.49,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "湿式消防系统",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit",
    "model": "DN150 Ø168.275×2.77 镀锌",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "低压流体输送用焊接钢管(镀锌/黑管)",
     "dn_mm": 150.0,
     "od_mm": 168.275,
     "id_mm": 162.738,
     "wall_thickness_mm": 2.77,
     "length_m": 3.49,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": true,
     "threaded": false,
     "medium": null,
     "intended_use": "湿式消防系统",
     "segment_spec": "热镀锌钢管 - default",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "explicit",
     "model": "DN150 Ø168.275×2.77 镀锌",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 168.275,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 168.275 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 2.77,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 2.77 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 3.49,
        "verdict": "pass",
        "detail": "3.0 ≤ 3.49 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 11.306,
        "verdict": "pass",
        "detail": "11.306 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 150.0,
        "verdict": "pass",
        "detail": "取值 150.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 168.275,
        "verdict": "fail",
        "detail": "取值 168.275 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 4.5
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 2.77,
        "verdict": "fail",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥4.5 mm，产品=2.77 mm → ❌"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 3.49,
        "verdict": "fail",
        "detail": "4 ≤ 3.49 ≤ 12"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": true,
     "route": "обязательная сертификация(强制认证)",
     "basis": "ТР ЕАЭС 043/2017 附录(Перечень) 第 IX 节：自动(水/泡沫)灭火装置组成的技术设备，方案 1с/3с/4с；ст.38-41 技术要求",
     "schemes": [
      "1с",
      "3с",
      "4с"
     ],
     "tests": [
      "огнестойкость(耐火性)",
      "прочность/герметичность под давлением в условиях пожара(火灾工况承压与密封)",
      "работоспособность(功能可靠性)"
     ],
     "note": "金属管材作为水/泡沫自动灭火系统元件时按 ТР ЕАЭС 043/2017 强制认证（归入 Перечень 第 IX 节）；注意：Перечень 未单列'трубы'，普通建筑用 ВГП 管作为独立产品不属 043 范围，仅当作为灭火系统专用元件申报时认证。若同时满足 ТР ТС 032/2013 适用范围则两者均需满足——两者判定原理不同：032 看 P/DN/介质（超压风险），043 看用途与材料（消防安全）。消防给水/喷淋管道本身按 СП 10.13130.2020 / СП 485.1311500.2020 确定管材、壁厚、压力与连接，管材材料性能按 ГОСТ 3262-75/10705-80/8731-87 验收（见知识库'СП 10.13130.2020 / СП 485.1311500.2020'条目）。"
    },
    "index": {
     "cn": {
      "ci": 1.0,
      "passed": 2,
      "failed": 0,
      "na": 17,
      "coverage": 0.10526315789473684,
      "grade": "NA"
     },
     "ru": {
      "ci": 0.25,
      "passed": 1,
      "failed": 3,
      "na": 5,
      "coverage": 0.4444444444444444,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "обязательная сертификация(强制认证)",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 2 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 1 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：适用 → обязательная сертификация(强制认证)"
    }
   },
   "color": "fail",
   "type_source": "explicit",
   "note": null,
   "elements": [
    364,
    518,
    822,
    1100,
    1239,
    3195,
    3263
   ],
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "3489.9999999999973",
    "intended_use": "湿式消防系统",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:自动喷淋管"
  },
  {
   "key": "S04",
   "signature": [
    "消防涂覆钢管",
    null,
    null,
    150.0,
    168.275,
    2.77,
    null,
    false,
    false
   ],
   "label": "DN150 Ø168.275×2.77",
   "count": 1,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "消防涂覆钢管",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 1.6167,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "DN",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit",
    "model": "DN150 Ø168.275×2.77",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "消防涂覆钢管",
     "dn_mm": 150.0,
     "od_mm": 168.275,
     "id_mm": 162.738,
     "wall_thickness_mm": 2.77,
     "length_m": 1.6167,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": false,
     "threaded": false,
     "medium": null,
     "intended_use": "ASS",
     "segment_spec": "DN",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "explicit",
     "model": "DN150 Ø168.275×2.77",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 5135.20-2010",
      "name_zh": "自动喷水灭火系统 第20部分：涂覆钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "5135.20.DN",
        "indicator_zh": "公称直径范围",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "max": 300
        },
        "clause": "1 范围",
        "test_method": "-",
        "product_value": 150.0,
        "verdict": "pass",
        "detail": "150.0 ≤ 300"
       },
       {
        "indicator_id": "5135.20.BASE",
        "indicator_zh": "基管标准",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "GB/T 3091-2015",
          "GB/T 17395-2024",
          "GB/T 8163-2018"
         ]
        },
        "clause": "基管要求",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「基管标准」的输入值（-）。📖 评价依据：基管要求。标准限定取值集合：['GB/T 3091-2015', 'GB/T 17395-2024', 'GB/T 8163-2018']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "5135.20.COAT_TYPE",
        "indicator_zh": "涂层类型",
        "category": "涂覆层",
        "unit": "-",
        "requirement": {
         "set": [
          "内涂环氧/聚乙烯",
          "外涂环氧/聚乙烯/聚氨酯"
         ]
        },
        "clause": "涂层要求",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「涂层类型」的输入值（-）。📖 评价依据：涂层要求。标准限定取值集合：['内涂环氧/聚乙烯', '外涂环氧/聚乙烯/聚氨酯']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "5135.20.COAT_THK",
        "indicator_zh": "涂层厚度（表1，按公称通径分档）",
        "category": "涂覆层",
        "unit": "mm",
        "requirement": {
         "min": 0.35
        },
        "clause": "5.4 表1",
        "test_method": "测厚仪（磁性/涡流法）",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「涂层厚度（表1，按公称通径分档）」的输入值（mm）。📖 评价依据：5.4 表1。标准数值要求：{\"min\": 0.35}。💡 参考：提供涂层厚度 mm（按 DN 分档判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "5135.20.COAT_ADH",
        "indicator_zh": "涂层附着力（级）",
        "category": "涂覆层",
        "unit": "级",
        "requirement": {
         "min": 1,
         "max": 3
        },
        "clause": "5.6",
        "test_method": "附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「涂层附着力（级）」的输入值（级）。📖 评价依据：5.6。标准数值要求：{\"min\": 1, \"max\": 3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "5135.20.COAT_PINHOLE",
        "indicator_zh": "涂层针孔（电火花检测）",
        "category": "涂覆层",
        "unit": "-",
        "requirement": {
         "desc": "涂层厚度≤0.4mm 试验电压1500V，>0.4mm 2000V；检查无电火花产生（6.3 针孔试验）"
        },
        "clause": "5.5 / 6.3",
        "test_method": "电火花检测仪",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：涂层厚度≤0.4mm 试验电压1500V，>0.4mm 2000V；检查无电火花产生（6.3 针孔试验）（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「涂层针孔（电火花检测）」的输入值（-）。📖 评价依据：5.5 / 6.3。标准以文字描述要求（涂层厚度≤0.4mm 试验电压1500V，>0.4mm 2000V；检查无电火花产生（6.3 针孔试验）），且需认证机构/人工判定。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "5135.20.COAT_AGING",
        "indicator_zh": "涂层耐温水老化 / 高温性能",
        "category": "涂覆层",
        "unit": "-",
        "requirement": {
         "desc": "高温试验：涂层无脱落、隆起、开裂、剥离、损坏（5.10/6.9）；耐温水老化后涂层厚度仍满足 5.4 表1 规定"
        },
        "clause": "5.10 / 5.14 及 6.9",
        "test_method": "高温试验 / 温水老化试验",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：高温试验：涂层无脱落、隆起、开裂、剥离、损坏（5.10/6.9）；耐温水老化后涂层厚度仍满足 5.4 表1 规定（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「涂层耐温水老化 / 高温性能」的输入值（-）。📖 评价依据：5.10 / 5.14 及 6.9。标准以文字描述要求（高温试验：涂层无脱落、隆起、开裂、剥离、损坏（5.10/6.9）；耐温水老化后涂层厚度仍满足 5.4 表1 规定），且需认证机构/人工判定。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "5135.20.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D，逐根试验，保压≥5s无渗漏；可无损检测替代"
        },
        "clause": "水压试验条款",
        "test_method": "GB/T 241 / GB/T 7735",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D，逐根试验，保压≥5s无渗漏；可无损检测替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：水压试验条款。标准以文字描述要求（P=2SR/D，逐根试验，保压≥5s无渗漏；可无损检测替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "5135.20.CONN",
        "indicator_zh": "连接方式",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "沟槽连接",
          "螺纹连接",
          "法兰连接",
          "焊接"
         ]
        },
        "clause": "连接要求",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「连接方式」的输入值（-）。📖 评价依据：连接要求。标准限定取值集合：['沟槽连接', '螺纹连接', '法兰连接', '焊接']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "5135.20.CODE",
        "indicator_zh": "设计与验收要求（引 GB 50084 / GB 50261）",
        "category": "设计规范",
        "unit": "-",
        "requirement": {
         "desc": "喷淋系统管网管材与壁厚、连接、工作压力按 GB 50084 设计及 GB 50261 施工验收规定；不同类型管材适用不同壁厚与连接方式"
        },
        "clause": "GB 50084 / GB 50261 相关条款",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：喷淋系统管网管材与壁厚、连接、工作压力按 GB 50084 设计及 GB 50261 施工验收规定；不同类型管材适用不同壁厚与连接方式（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「设计与验收要求（引 GB 50084 / GB 50261）」的输入值（-）。📖 评价依据：GB 50084 / GB 50261 相关条款。标准以文字描述要求（喷淋系统管网管材与壁厚、连接、工作压力按 GB 50084 设计及 GB 50261 施工验收规定；不同类型管材适用不同壁厚与连接方式），且需认证机构/人工判定。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 168.275,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 168.275 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 2.77,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 2.77 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 1.6167,
        "verdict": "fail",
        "detail": "3.0 ≤ 1.6167 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 11.306,
        "verdict": "pass",
        "detail": "11.306 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 150.0,
        "verdict": "pass",
        "detail": "取值 150.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 168.275,
        "verdict": "fail",
        "detail": "取值 168.275 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 4.5
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 2.77,
        "verdict": "fail",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥4.5 mm，产品=2.77 mm → ❌"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 1.6167,
        "verdict": "fail",
        "detail": "4 ≤ 1.6167 ≤ 12"
       }
      ]
     },
     {
      "standard": "СП 10.13130.2020 / СП 485.1311500.2020",
      "name_zh": "消防保护系统给水管道要求（设计规范）",
      "applies": true,
      "items": [
       {
        "indicator_id": "SP10.MAT",
        "indicator_zh": "管材材质",
        "category": "设计规范",
        "unit": "-",
        "requirement": {
         "set": [
          "сталь (ГОСТ 3262/10705/8731)",
          "медь/латунь",
          "огнестойкие пластиковые трубы"
         ]
        },
        "clause": "СП 10.13130 / СП 485",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「管材材质」的输入值（-）。📖 评价依据：СП 10.13130 / СП 485。标准限定取值集合：['сталь (ГОСТ 3262/10705/8731)', 'медь/латунь', 'огнестойкие пластиковые трубы']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "SP10.P",
        "indicator_zh": "工作/最小压力",
        "category": "设计规范",
        "unit": "МПа",
        "requirement": {
         "desc": "室内消防给水与喷淋管网的工作压力、最不利点最小压力按设计规范/计算确定"
        },
        "clause": "СП 10.13130",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：室内消防给水与喷淋管网的工作压力、最不利点最小压力按设计规范/计算确定（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「工作/最小压力」的输入值（МПа）。📖 评价依据：СП 10.13130。标准以文字描述要求（室内消防给水与喷淋管网的工作压力、最不利点最小压力按设计规范/计算确定），且需按公式计算（或提供相应计算参数）。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "SP10.WT",
        "indicator_zh": "壁厚（按计算）",
        "category": "设计规范",
        "unit": "мм",
        "requirement": {
         "desc": "消防给水/喷淋管道壁厚按工作压力、管径与材质经计算确定，并满足连接与耐火要求"
        },
        "clause": "СП 485 / СП 10.13130",
        "test_method": "-",
        "product_value": 2.77,
        "verdict": "na",
        "detail": "描述性要求：消防给水/喷淋管道壁厚按工作压力、管径与材质经计算确定，并满足连接与耐火要求（需认证机构/LLM辅助判定）｜✋ 无法判定：产品值 2.77 мм 无法与标准要求直接比较。📖 评价依据：СП 485 / СП 10.13130。标准以文字描述要求（消防给水/喷淋管道壁厚按工作压力、管径与材质经计算确定，并满足连接与耐火要求），且需按订货协议/工程校核。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "SP10.CONN",
        "indicator_zh": "连接方式",
        "category": "设计规范",
        "unit": "-",
        "requirement": {
         "spec": "СП 10.13130.2020 / СП 485.1311500.2020：消防给水与喷淋管网连接类型与密封按设计规范确定；常见连接：сварное(焊接)、фланцевое(法兰)、резьбовое(螺纹)、жёлобчатое(沟槽)、пресс-фитинговое(压接)。连接件须满足相应设计压力与密封要求。"
        },
        "clause": "СП 10.13130.2020 §10.2 / СП 485 §6（连接与密封）",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "专项要求：СП 10.13130.2020 / СП 485.1311500.2020：消防给水与喷淋管网连接类型与密封按设计规范确定；常见连接：сварное(焊接)、фланцевое(法兰)、резьбовое(螺纹)、жёлобчатое(沟槽)、пресс-фитинговое(压接)。连接件须满足相应设计压力与密封要求。（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「连接方式」的输入值（-）。📖 评价依据：СП 10.13130.2020 §10.2 / СП 485 §6（连接与密封）。标准为专项要求：СП 10.13130.2020 / СП 485.1311500.2020：消防给水与喷淋管网连接类型与密封按设计规范确定；常见连接：сварное(焊接)、фланцевое(法兰)、резьбовое(螺纹)、жёлобчатое(沟槽)、пресс-фитинговое(压接)。连接件须满足相应设计压力与密封要求。。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "SP10.FIRE",
        "indicator_zh": "耐火/防护",
        "category": "设计规范",
        "unit": "-",
        "requirement": {
         "desc": "消防给水管道须满足耐火要求（不燃/难燃材料、耐火极限），必要时设防火保护（防火涂料/包覆）；作为自动灭火系统元件按 ТР ЕАЭС 043/2017 试验耐火与火灾工况承压密封"
        },
        "clause": "СП 10.13130 / ТР ЕАЭС 043/2017",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：消防给水管道须满足耐火要求（不燃/难燃材料、耐火极限），必要时设防火保护（防火涂料/包覆）；作为自动灭火系统元件按 ТР ЕАЭС 043/2017 试验耐火与火灾工况承压密封（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「耐火/防护」的输入值（-）。📖 评价依据：СП 10.13130 / ТР ЕАЭС 043/2017。标准以文字描述要求（消防给水管道须满足耐火要求（不燃/难燃材料、耐火极限），必要时设防火保护（防火涂料/包覆）；作为自动灭火系统元件按 ТР ЕАЭС 043/2017 试验耐火与火灾工况承压密封），且需按订货协议/工程校核。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "SP10.CERT",
        "indicator_zh": "043/2017 认证属性",
        "category": "认证",
        "unit": "-",
        "requirement": {
         "desc": "仅当作为自动灭火装置系统元件申报时按 ТР ЕАЭС 043/2017 强制认证（方案 1с/3с/4с）；普通裸钢管不属该法规调整对象"
        },
        "clause": "ТР ЕАЭС 043/2017 Перечень",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：仅当作为自动灭火装置系统元件申报时按 ТР ЕАЭС 043/2017 强制认证（方案 1с/3с/4с）；普通裸钢管不属该法规调整对象（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「043/2017 认证属性」的输入值（-）。📖 评价依据：ТР ЕАЭС 043/2017 Перечень。标准以文字描述要求（仅当作为自动灭火装置系统元件申报时按 ТР ЕАЭС 043/2017 强制认证（方案 1с/3с/4с）；普通裸钢管不属该法规调整对象），且需认证机构/人工判定。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 0.6666666666666666,
      "passed": 2,
      "failed": 1,
      "na": 26,
      "coverage": 0.10344827586206896,
      "grade": "NA"
     },
     "ru": {
      "ci": 0.25,
      "passed": 1,
      "failed": 3,
      "na": 11,
      "coverage": 0.26666666666666666,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 3 项中通过 2 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 1 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "fail",
   "type_source": "explicit",
   "note": null,
   "elements": [
    442
   ],
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "25.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "1616.7265758167807",
    "intended_use": "ASS",
    "segment_spec": "DN",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:自动喷淋管"
  },
  {
   "key": "S05",
   "signature": [
    "低压流体输送用焊接钢管(镀锌/黑管)",
    null,
    null,
    100.0,
    121.92,
    8.89,
    null,
    false,
    false
   ],
   "label": "DN100 Ø121.92×8.89",
   "count": 9,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 0.0794,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "卫生设备",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default",
    "model": "DN100 Ø121.92×8.89",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "低压流体输送用焊接钢管(镀锌/黑管)",
     "dn_mm": 100.0,
     "od_mm": 121.92,
     "id_mm": 104.14,
     "wall_thickness_mm": 8.89,
     "length_m": 0.0794,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": false,
     "threaded": false,
     "medium": null,
     "intended_use": "卫生设备",
     "segment_spec": "铁，铸铁 - 22",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "default",
     "model": "DN100 Ø121.92×8.89",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 121.92,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 121.92 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 8.89,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 8.89 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 0.0794,
        "verdict": "fail",
        "detail": "3.0 ≤ 0.0794 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 24.781,
        "verdict": "pass",
        "detail": "24.781 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 100.0,
        "verdict": "pass",
        "detail": "取值 100.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 121.92,
        "verdict": "fail",
        "detail": "取值 121.92 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 4.5
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 8.89,
        "verdict": "pass",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥4.5 mm，产品=8.89 mm → ✅"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 0.0794,
        "verdict": "fail",
        "detail": "4 ≤ 0.0794 ≤ 12"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 0.5,
      "passed": 1,
      "failed": 1,
      "na": 17,
      "coverage": 0.10526315789473684,
      "grade": "NA"
     },
     "ru": {
      "ci": 0.5,
      "passed": 2,
      "failed": 2,
      "na": 5,
      "coverage": 0.4444444444444444,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 1 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 2 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "unknown",
   "type_source": "default",
   "note": "模型未提供材质/产品类型线索，适用标准无法确定，本条结论仅供参考",
   "elements": [
    601,
    684,
    751,
    892,
    964,
    1032,
    1168,
    2626,
    2697
   ],
   "evidence": {
    "dn_mm": "100?",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "79.4284687925192",
    "intended_use": "卫生设备",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:重力废水管"
  },
  {
   "key": "S06",
   "signature": [
    "无缝钢管",
    null,
    null,
    250.0,
    273.0,
    3.5,
    null,
    false,
    false
   ],
   "label": "DN250 Ø273×3.5",
   "count": 4,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "无缝钢管",
    "dn_mm": 250.0,
    "od_mm": 273.0,
    "id_mm": 266.0,
    "wall_thickness_mm": 3.5,
    "length_m": 4.425,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "循环供水",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit",
    "model": "DN250 Ø273×3.5",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "无缝钢管",
     "dn_mm": 250.0,
     "od_mm": 273.0,
     "id_mm": 266.0,
     "wall_thickness_mm": 3.5,
     "length_m": 4.425,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": false,
     "threaded": false,
     "medium": null,
     "intended_use": "循环供水",
     "segment_spec": "无缝钢管 - default",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "explicit",
     "model": "DN250 Ø273×3.5",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 8163-2018",
      "name_zh": "输送流体用无缝钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "8163.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "10",
          "20",
          "Q345D",
          "Q390D",
          "Q420D",
          "Q460D"
         ]
        },
        "clause": "5.1 表3",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1 表3。标准限定取值集合：['10', '20', 'Q345D', 'Q390D', 'Q420D', 'Q460D']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.CHEM.C",
        "indicator_zh": "碳含量（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "min": 0.07,
         "max": 0.13
        },
        "clause": "5.1 表3/表4",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量（熔炼）」的输入值（%）。📖 评价依据：5.1 表3/表4。标准数值要求：{\"min\": 0.07, \"max\": 0.13}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.CHEM.SI",
        "indicator_zh": "硅含量",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "min": 0.17,
         "max": 0.37
        },
        "clause": "5.1 表3/表4",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量」的输入值（%）。📖 评价依据：5.1 表3/表4。标准数值要求：{\"min\": 0.17, \"max\": 0.37}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.CHEM.MN",
        "indicator_zh": "锰含量",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "min": 0.35,
         "max": 0.65
        },
        "clause": "5.1 表3/表4",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量」的输入值（%）。📖 评价依据：5.1 表3/表4。标准数值要求：{\"min\": 0.35, \"max\": 0.65}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.03
        },
        "clause": "5.1 表3/表4",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1 表3/表4。标准数值要求：{\"max\": 0.03}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.03
        },
        "clause": "5.1 表3/表4",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1 表3/表4。标准数值要求：{\"max\": 0.03}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 335,
         "max": 475
        },
        "clause": "5.4.1 表5（纵向）",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4.1 表5（纵向）。标准数值要求：{\"min\": 335, \"max\": 475}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4.1 表5（纵向）",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4.1 表5（纵向）。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 24
        },
        "clause": "5.4.1 表5（纵向，L0=5.65√S0）",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4.1 表5（纵向，L0=5.65√S0）。标准数值要求：{\"min\": 24}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.KV2",
        "indicator_zh": "冲击吸收能量（纵向）",
        "category": "力学性能",
        "unit": "J",
        "requirement": {
         "desc": "一般不作规定（或按协议）"
        },
        "clause": "5.4.2 表6",
        "test_method": "GB/T 229",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：一般不作规定（或按协议）（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「冲击吸收能量（纵向）」的输入值（J）。📖 评价依据：5.4.2 表6。标准以文字描述要求（一般不作规定（或按协议）），且需按订货协议/工程校核。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径）；可无损检测替代；保压≥5s无渗漏"
        },
        "clause": "5.6",
        "test_method": "GB/T 241 / GB/T 7735 / GB/T 5777",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径）；可无损检测替代；保压≥5s无渗漏（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径）；可无损检测替代；保压≥5s无渗漏），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.NDT",
        "indicator_zh": "无损检测",
        "category": "无损检测",
        "unit": "-",
        "requirement": {
         "desc": "液压与无损检测（涡流/超声/漏磁）任选或按订货"
        },
        "clause": "5.6/5.7",
        "test_method": "GB/T 7735 / GB/T 5777 / GB/T 12606",
        "product_value": null,
        "verdict": "na",
        "detail": "✋ 可选/按协议项（非强制）：无损检测为可选/按协议项，未提供检测结果。📖 评价依据：5.6/5.7。标准以文字描述要求（液压与无损检测（涡流/超声/漏磁）任选或按订货），且需认证机构/人工判定。💡 参考：无损检测为可选/按协议项；未做即为可选未提供，不据此判不达标。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8163.DIM",
        "indicator_zh": "尺寸与允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "desc": "外径/壁厚按GB/T 17395；长度、弯曲度、不圆度按5.3（热轧与冷拔管分别规定）"
        },
        "clause": "5.3",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：外径/壁厚按GB/T 17395；长度、弯曲度、不圆度按5.3（热轧与冷拔管分别规定）（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「尺寸与允许偏差」的输入值（mm）。📖 评价依据：5.3。标准以文字描述要求（外径/壁厚按GB/T 17395；长度、弯曲度、不圆度按5.3（热轧与冷拔管分别规定）），且需认证机构/人工判定。💡 参考：提供实测 外径/壁厚（用于公差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 273.0,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 273.0 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 3.5,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 3.5 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 4.425,
        "verdict": "pass",
        "detail": "3.0 ≤ 4.425 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 23.262,
        "verdict": "pass",
        "detail": "23.262 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 8731-87",
      "name_zh": "无缝热变形钢管技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "8731.GROUP",
        "indicator_zh": "交货分组",
        "category": "分类",
        "unit": "-",
        "requirement": {
         "map": {
          "А": "нормируются механические свойства",
          "Б": "нормируется химический состав",
          "В": "нормируются механические свойства и химсостав"
         }
        },
        "clause": "п. 1.1",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "未注明交货分组（А/Б/В），无法判定（分组影响力学/化学规定的范围）｜✋ 需要交货分组声明：未提供交货分组（А/Б/В），无法确定验收范围。📖 评价依据：п. 1.1。标准为枚举型分组（['А', 'Б', 'В']），需按产品交付分组确认。💡 参考：选择交货分组（А/Б/В）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8731.STEEL",
        "indicator_zh": "钢号",
        "category": "化学成分",
        "unit": "-",
        "requirement": {
         "series": [
          "10",
          "20",
          "35",
          "45",
          "40Х",
          "09Г2С",
          "15ГС",
          "17Г1С",
          "30ХМА"
         ]
        },
        "clause": "Таблица 1/2",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「钢号」的输入值（-）。📖 评价依据：Таблица 1/2。标准限定取值集合：['10', '20', '35', '45', '40Х', '09Г2С', '15ГС', '17Г1С', '30ХМА']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8731.MECH",
        "indicator_zh": "力学性能（最小值）",
        "category": "力学性能",
        "unit": "МПа / % / Дж/см²",
        "requirement": {
         "table": [
          {
           "сталь": "10",
           "σв": 333,
           "σт": 206,
           "δ5": 31,
           "KCU": null
          },
          {
           "сталь": "20",
           "σв": 412,
           "σт": 245,
           "δ5": 25,
           "KCU": 49
          },
          {
           "сталь": "35",
           "σв": 490,
           "σт": 294,
           "δ5": 19,
           "KCU": null
          },
          {
           "сталь": "45",
           "σв": 588,
           "σт": 343,
           "δ5": 17,
           "KCU": null
          },
          {
           "сталь": "40Х",
           "σв": 637,
           "σт": 392,
           "δ5": 15,
           "KCU": null
          },
          {
           "сталь": "09Г2С",
           "σв": 470,
           "σт": 314,
           "δ5": 21,
           "KCU": 49
          }
         ]
        },
        "clause": "Таблица 5",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（6 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"сталь\": \"10\", \"σв\": 333, \"σт\": 206, \"δ5\": 31, \"KCU\": null}, {\"сталь\": \"20\", \"σв\": 412, \"σт\": 245, \"δ5\": 25, \"KCU\": 49}, {\"сталь\": \"35\", \"σв\": 490, \"σт\": 294, \"δ5\": 19, \"KCU\": null}, {\"сталь\": \"45\",...｜✋ 无法判定：产品未提供「力学性能（最小值）」的输入值（МПа / % / Дж/см²）。📖 评价依据：Таблица 5。标准给出 6 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"сталь\": \"10\", \"σв\": 333, \"σт\": 206, \"δ5\": 31, \"KCU\": null}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8731.HYDRO",
        "indicator_zh": "水压试验",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "spec": "по ГОСТ 3845-75 (расчётное испытательное давление), каждая труба"
        },
        "clause": "п. 2.10",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "专项要求：по ГОСТ 3845-75 (расчётное испытательное давление), каждая труба（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「水压试验」的输入值（МПа）。📖 评价依据：п. 2.10。标准为专项要求：по ГОСТ 3845-75 (расчётное испытательное давление), каждая труба。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "8731.TECH",
        "indicator_zh": "工艺试验（压扁/扩口/卷边/弯曲）",
        "category": "检验",
        "unit": "-",
        "requirement": {
         "map": {
          "сплющивание": "ГОСТ 8695",
          "раздача": "ГОСТ 8694",
          "отбортовка": "ГОСТ 8693",
          "загиб": "ГОСТ 3728"
         }
        },
        "clause": "п. 2.11–2.15",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "枚举型要求（如分组 А/Б/В），需按产品交付分组判定：{'сплющивание': 'ГОСТ 8695', 'раздача': 'ГОСТ 8694', 'отбортовка': 'ГОСТ 8693', 'загиб': 'ГОСТ 3728'}｜✋ 无法判定：产品未提供「工艺试验（压扁/扩口/卷边/弯曲）」的输入值（-）。📖 评价依据：п. 2.11–2.15。标准为枚举型分组（['сплющивание', 'раздача', 'отбортовка', 'загиб']），需按产品交付分组确认。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 1.0,
      "passed": 2,
      "failed": 0,
      "na": 16,
      "coverage": 0.1111111111111111,
      "grade": "NA"
     },
     "ru": {
      "ci": null,
      "passed": 0,
      "failed": 0,
      "na": 5,
      "coverage": 0.0,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 2 项）；俄罗斯侧：评估不足，未定级（可评 0 项中通过 0 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "na",
   "type_source": "explicit",
   "note": null,
   "elements": [
    1318,
    1402,
    1482,
    1554
   ],
   "evidence": {
    "dn_mm": "250 mmø",
    "od_mm": "273.0",
    "id_mm": "266.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "无缝钢管",
    "length_m": "4424.999999994637",
    "intended_use": "循环供水",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:冷热水回水管"
  },
  {
   "key": "S07",
   "signature": [
    "低压流体输送用焊接钢管(镀锌/黑管)",
    null,
    null,
    50.0,
    60.325,
    3.91,
    null,
    false,
    false
   ],
   "label": "DN50 Ø60.325×3.91",
   "count": 2,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.325,
    "id_mm": 52.502,
    "wall_thickness_mm": 3.91,
    "length_m": 6.225,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "其他",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default",
    "model": "DN50 Ø60.325×3.91",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "低压流体输送用焊接钢管(镀锌/黑管)",
     "dn_mm": 50.0,
     "od_mm": 60.325,
     "id_mm": 52.502,
     "wall_thickness_mm": 3.91,
     "length_m": 6.225,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": false,
     "threaded": false,
     "medium": null,
     "intended_use": "其他",
     "segment_spec": "碳钢 - Schedule 40",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "default",
     "model": "DN50 Ø60.325×3.91",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 60.325,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 60.325 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 3.91,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 3.91 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 6.225,
        "verdict": "pass",
        "detail": "3.0 ≤ 6.225 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 5.44,
        "verdict": "pass",
        "detail": "5.44 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 50.0,
        "verdict": "pass",
        "detail": "取值 50.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 60.325,
        "verdict": "fail",
        "detail": "取值 60.325 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 3.5
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 3.91,
        "verdict": "pass",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥3.5 mm，产品=3.91 mm → ✅"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 6.225,
        "verdict": "pass",
        "detail": "4 ≤ 6.225 ≤ 12"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 1.0,
      "passed": 2,
      "failed": 0,
      "na": 17,
      "coverage": 0.10526315789473684,
      "grade": "NA"
     },
     "ru": {
      "ci": 0.75,
      "passed": 3,
      "failed": 1,
      "na": 5,
      "coverage": 0.4444444444444444,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 2 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 3 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "unknown",
   "type_source": "default",
   "note": "模型未提供材质/产品类型线索，适用标准无法确定，本条结论仅供参考",
   "elements": [
    1636,
    1860
   ],
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.32500000000001",
    "id_mm": "52.5018",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "钢，碳钢",
    "length_m": "6225.0",
    "intended_use": "其他",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:默认"
  },
  {
   "key": "S08",
   "signature": [
    "低压流体输送用焊接钢管(镀锌/黑管)",
    null,
    null,
    65.0,
    73.025,
    5.16,
    null,
    false,
    false
   ],
   "label": "DN65 Ø73.025×5.16",
   "count": 2,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 65.0,
    "od_mm": 73.025,
    "id_mm": 62.713,
    "wall_thickness_mm": 5.16,
    "length_m": 6.225,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "中水系统",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default",
    "model": "DN65 Ø73.025×5.16",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "低压流体输送用焊接钢管(镀锌/黑管)",
     "dn_mm": 65.0,
     "od_mm": 73.025,
     "id_mm": 62.713,
     "wall_thickness_mm": 5.16,
     "length_m": 6.225,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": false,
     "threaded": false,
     "medium": null,
     "intended_use": "中水系统",
     "segment_spec": "碳钢 - Schedule 40",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "default",
     "model": "DN65 Ø73.025×5.16",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 73.025,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 73.025 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 5.16,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 5.16 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 6.225,
        "verdict": "pass",
        "detail": "3.0 ≤ 6.225 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 8.636,
        "verdict": "pass",
        "detail": "8.636 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 65.0,
        "verdict": "pass",
        "detail": "取值 65.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 73.025,
        "verdict": "fail",
        "detail": "取值 73.025 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 4.0
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 5.16,
        "verdict": "pass",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥4.0 mm，产品=5.16 mm → ✅"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 6.225,
        "verdict": "pass",
        "detail": "4 ≤ 6.225 ≤ 12"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 1.0,
      "passed": 2,
      "failed": 0,
      "na": 17,
      "coverage": 0.10526315789473684,
      "grade": "NA"
     },
     "ru": {
      "ci": 0.75,
      "passed": 3,
      "failed": 1,
      "na": 5,
      "coverage": 0.4444444444444444,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 2 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 3 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "unknown",
   "type_source": "default",
   "note": "模型未提供材质/产品类型线索，适用标准无法确定，本条结论仅供参考",
   "elements": [
    1720,
    1790
   ],
   "evidence": {
    "dn_mm": "65 mmø",
    "od_mm": "73.025",
    "id_mm": "62.71260000000001",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "钢，碳钢",
    "length_m": "6225.000000000001",
    "intended_use": "中水系统",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:默认"
  },
  {
   "key": "S09",
   "signature": [
    "低压流体输送用焊接钢管(镀锌/黑管)",
    null,
    null,
    50.0,
    60.0,
    5.0,
    null,
    true,
    false
   ],
   "label": "DN50 Ø60×5 镀锌",
   "count": 8,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 5.195,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit",
    "model": "DN50 Ø60×5 镀锌",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "低压流体输送用焊接钢管(镀锌/黑管)",
     "dn_mm": 50.0,
     "od_mm": 60.0,
     "id_mm": 50.0,
     "wall_thickness_mm": 5.0,
     "length_m": 5.195,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": true,
     "threaded": false,
     "medium": null,
     "intended_use": "ASS",
     "segment_spec": "热镀锌钢管 - 常用规格",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "explicit",
     "model": "DN50 Ø60×5 镀锌",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 60.0,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 60.0 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 5.0,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 5.0 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 5.195,
        "verdict": "pass",
        "detail": "3.0 ≤ 5.195 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 6.782,
        "verdict": "pass",
        "detail": "6.782 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 50.0,
        "verdict": "pass",
        "detail": "取值 50.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 60.0,
        "verdict": "pass",
        "detail": "取值 60.0 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 3.5
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 5.0,
        "verdict": "pass",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥3.5 mm，产品=5.0 mm → ✅"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 5.195,
        "verdict": "pass",
        "detail": "4 ≤ 5.195 ≤ 12"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 1.0,
      "passed": 2,
      "failed": 0,
      "na": 17,
      "coverage": 0.10526315789473684,
      "grade": "NA"
     },
     "ru": {
      "ci": 1.0,
      "passed": 4,
      "failed": 0,
      "na": 5,
      "coverage": 0.4444444444444444,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 2 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 4 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "na",
   "type_source": "explicit",
   "note": null,
   "elements": [
    1931,
    2009,
    2077,
    2145,
    2213,
    2281,
    2349,
    2417
   ],
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "5194.999999999986",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:泄水管"
  },
  {
   "key": "S10",
   "signature": [
    "低压流体输送用焊接钢管(镀锌/黑管)",
    null,
    null,
    80.0,
    100.584,
    8.13,
    null,
    false,
    false
   ],
   "label": "DN80 Ø100.584×8.13",
   "count": 8,
   "kinds": [
    "segment"
   ],
   "kind_group": "pipe",
   "product": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.134,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default",
    "model": "DN80 Ø100.584×8.13",
    "manufacturer": "",
    "properties": {}
   },
   "result": {
    "product": {
     "type": "低压流体输送用焊接钢管(镀锌/黑管)",
     "dn_mm": 80.0,
     "od_mm": 100.584,
     "id_mm": 84.328,
     "wall_thickness_mm": 8.13,
     "length_m": 0.134,
     "working_pressure_mpa": null,
     "material_grade_cn": null,
     "material_grade_ru": null,
     "galvanized": false,
     "threaded": false,
     "medium": null,
     "intended_use": "GWS",
     "segment_spec": "铁，铸铁 - 22",
     "connection_type": "常规",
     "delivery_group": null,
     "type_source": "default",
     "model": "DN80 Ø100.584×8.13",
     "manufacturer": "",
     "properties": {}
    },
    "cn_results": [
     {
      "standard": "GB/T 3091-2015",
      "name_zh": "低压流体输送用焊接钢管",
      "applies": true,
      "items": [
       {
        "indicator_id": "3091.GRADE",
        "indicator_zh": "牌号体系",
        "category": "牌号体系",
        "unit": "-",
        "requirement": {
         "set": [
          "Q195",
          "Q215A",
          "Q215B",
          "Q235A",
          "Q235B",
          "Q275A",
          "Q275B",
          "Q355B"
         ]
        },
        "clause": "5.1.1 表1",
        "test_method": "-",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「牌号体系」的输入值（-）。📖 评价依据：5.1.1 表1。标准限定取值集合：['Q195', 'Q215A', 'Q215B', 'Q235A', 'Q235B', 'Q275A', 'Q275B', 'Q355B']。💡 参考：确认产品牌号（中/俄）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.C",
        "indicator_zh": "碳含量上限（熔炼）",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.12
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「碳含量上限（熔炼）」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.12}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.SI",
        "indicator_zh": "硅含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.3
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硅含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.3}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.MN",
        "indicator_zh": "锰含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.5
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「锰含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.5}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.P",
        "indicator_zh": "磷含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「磷含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.CHEM.S",
        "indicator_zh": "硫含量上限",
        "category": "化学成分",
        "unit": "%",
        "requirement": {
         "max": 0.035
        },
        "clause": "5.1.2 表2",
        "test_method": "GB/T 223 / GB/T 4336",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「硫含量上限」的输入值（%）。📖 评价依据：5.1.2 表2。标准数值要求：{\"max\": 0.035}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.Rm",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 315
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 315}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ReL",
        "indicator_zh": "下屈服强度",
        "category": "力学性能",
        "unit": "MPa",
        "requirement": {
         "min": 195
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「下屈服强度」的输入值（MPa）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 195}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.A",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 33
        },
        "clause": "5.4 表4",
        "test_method": "GB/T 228.1",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：5.4 表4。标准数值要求：{\"min\": 33}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.HYD",
        "indicator_zh": "液压试验压力",
        "category": "工艺试验",
        "unit": "MPa",
        "requirement": {
         "desc": "P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代"
        },
        "clause": "5.6（液压试验）",
        "test_method": "GB/T 241（水压）；GB/T 7735（涡流）；GB/T 11345（超声）；GB/T 12606（漏磁）",
        "product_value": null,
        "verdict": "na",
        "detail": "描述性要求：P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代（需认证机构/LLM辅助判定）｜✋ 无法判定：产品未提供「液压试验压力」的输入值（MPa）。📖 评价依据：5.6（液压试验）。标准以文字描述要求（P=2SR/D（S壁厚、R允许应力、D外径），试验压力按式(1)计算且不应低于规定值；每根逐根试验，保压≥5s无渗漏；可采用涡流/超声/漏磁探伤替代），且需按公式计算（或提供相应计算参数）。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.BEND",
        "indicator_zh": "弯曲试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.1（弯曲）",
        "test_method": "GB/T 244",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲试验」的输入值（-）。📖 评价依据：6.6.1（弯曲）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.FLATTEN",
        "indicator_zh": "压扁试验",
        "category": "工艺试验",
        "unit": "-",
        "requirement": {
         "set": [
          "pass"
         ]
        },
        "clause": "6.6.2（压扁）",
        "test_method": "GB/T 246",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「压扁试验」的输入值（-）。📖 评价依据：6.6.2（压扁）。标准限定取值集合：['pass']。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.ZINC",
        "indicator_zh": "镀锌层重量",
        "category": "工艺试验（镀锌）",
        "unit": "g/m²",
        "requirement": {
         "min": 300
        },
        "clause": "5.9（镀锌层）/ 表7",
        "test_method": "化学溶解法（重量法）；均匀性/附着力试验",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层重量」的输入值（g/m²）。📖 评价依据：5.9（镀锌层）/ 表7。标准数值要求：{\"min\": 300}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3091.THREAD",
        "indicator_zh": "管端螺纹（螺纹连接）",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "5.8（管端螺纹）/ GB/T 7306.1、7306.2",
        "test_method": "GB/T 7306.1 / GB/T 7306.2（55°密封管螺纹）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：5.8（管端螺纹）/ GB/T 7306.1、7306.2。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       }
      ]
     },
     {
      "standard": "GB/T 17395-2024",
      "name_zh": "钢管尺寸、外形、重量及允许偏差",
      "applies": true,
      "items": [
       {
        "indicator_id": "17395.OD",
        "indicator_zh": "外径系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "od_grade": "普通级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 1.0
          },
          {
           "od_grade": "较高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.75
          },
          {
           "od_grade": "高级",
           "od_upper_mm": 219.1,
           "tolerance_pct": 0.5
          }
         ]
        },
        "clause": "尺寸与偏差相关条款及表",
        "test_method": "GB/T 2102",
        "product_value": 100.584,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}, {\"od_grade\": \"较高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.75}, {\"od_grade\": \"高级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 0.5}]...｜✋ 无法判定：产品值 100.584 mm 无法与标准要求直接比较。📖 评价依据：尺寸与偏差相关条款及表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"od_grade\": \"普通级\", \"od_upper_mm\": 219.1, \"tolerance_pct\": 1.0}…。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WT",
        "indicator_zh": "壁厚系列及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "table": [
          {
           "wt_grade": "普通级",
           "plus_pct": 12.5,
           "minus_pct": -10.0
          },
          {
           "wt_grade": "较高级",
           "plus_pct": 10.0,
           "minus_pct": -7.5
          },
          {
           "wt_grade": "高级",
           "plus_pct": 7.5,
           "minus_pct": -5.0
          }
         ]
        },
        "clause": "壁厚系列及允许偏差表",
        "test_method": "GB/T 2102",
        "product_value": 8.13,
        "verdict": "na",
        "detail": "表格式要求（3 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}, {\"wt_grade\": \"较高级\", \"plus_pct\": 10.0, \"minus_pct\": -7.5}, {\"wt_grade\": \"高级\", \"plus_pct\": 7.5, \"minus_pct\": -5.0}]...｜✋ 无法判定：产品值 8.13 mm 无法与标准要求直接比较。📖 评价依据：壁厚系列及允许偏差表。标准给出 3 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"wt_grade\": \"普通级\", \"plus_pct\": 12.5, \"minus_pct\": -10.0}…。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.LEN",
        "indicator_zh": "长度及允许偏差",
        "category": "尺寸偏差",
        "unit": "mm",
        "requirement": {
         "range": [
          3.0,
          12.0
         ]
        },
        "clause": "长度允许偏差条款",
        "test_method": "GB/T 2102",
        "product_value": 0.134,
        "verdict": "fail",
        "detail": "3.0 ≤ 0.134 ≤ 12.0"
       },
       {
        "indicator_id": "17395.STR",
        "indicator_zh": "弯曲度（直线度）",
        "category": "外形",
        "unit": "mm/m",
        "requirement": {
         "max": 1.5,
         "max_total_pct": 0.15,
         "unit_note": "mm/m（每米）"
        },
        "clause": "外形条款",
        "test_method": "GB/T 2102",
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「弯曲度（直线度）」的输入值（mm/m）。📖 评价依据：外形条款。标准数值要求：{\"max\": 1.5, \"max_total_pct\": 0.15, \"unit_note\": \"mm/m（每米）\"}。💡 参考：提供实测外径/弯曲度（按允许偏差判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "17395.WGT",
        "indicator_zh": "单位长度重量及允许偏差",
        "category": "重量",
        "unit": "kg/m",
        "requirement": {
         "min": 0
        },
        "clause": "重量及允许偏差条款",
        "test_method": "称重/计算",
        "product_value": 18.537,
        "verdict": "pass",
        "detail": "18.537 ≥ 0"
       }
      ]
     }
    ],
    "ru_results": [
     {
      "standard": "ГОСТ 3262-75",
      "name_zh": "水气钢管（焊接水煤气管）技术条件",
      "applies": true,
      "items": [
       {
        "indicator_id": "3262.DN",
        "indicator_zh": "公称通径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          6,
          150
         ],
         "series": [
          6,
          8,
          10,
          15,
          20,
          25,
          32,
          40,
          50,
          65,
          80,
          90,
          100,
          125,
          150
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 80.0,
        "verdict": "pass",
        "detail": "取值 80.0 ∈ [6, 8, 10, 15, 20, 25, 32, 40, 50, 65, 80, 90, 100, 125, 150]"
       },
       {
        "indicator_id": "3262.OD",
        "indicator_zh": "外径",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "range": [
          10.2,
          165
         ],
         "series": [
          10.2,
          13.5,
          17.0,
          21.3,
          26.8,
          33.5,
          42.3,
          48.0,
          60.0,
          75.5,
          88.5,
          101.3,
          114.0,
          140.0,
          165.0
         ]
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 100.584,
        "verdict": "fail",
        "detail": "取值 100.584 ∈ [10.2, 13.5, 17.0, 21.3, 26.8, 33.5, 42.3, 48.0, 60.0, 75.5, 88.5, 101.3, 114.0, 140.0, 165.0]"
       },
       {
        "indicator_id": "3262.WALL",
        "indicator_zh": "壁厚（轻型/普通型/加强型）",
        "category": "尺寸",
        "unit": "мм",
        "requirement": {
         "min": 4.0
        },
        "clause": "Таблица 1",
        "test_method": null,
        "product_value": 8.13,
        "verdict": "pass",
        "detail": "按 壁厚（轻型/普通型/加强型）（普通型）最小壁厚需≥4.0 mm，产品=8.13 mm → ✅"
       },
       {
        "indicator_id": "3262.RM",
        "indicator_zh": "抗拉强度",
        "category": "力学性能",
        "unit": "МПа",
        "requirement": {
         "min": 373
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「抗拉强度」的输入值（МПа）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 373}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.EL",
        "indicator_zh": "断后伸长率",
        "category": "力学性能",
        "unit": "%",
        "requirement": {
         "min": 23
        },
        "clause": "п. 2.6",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「断后伸长率」的输入值（%）。📖 评价依据：п. 2.6。标准数值要求：{\"min\": 23}。💡 参考：补充对应实测数据或订货协议（如需，可由认证机构判定）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.HYDRO",
        "indicator_zh": "水压试验压力",
        "category": "检验",
        "unit": "МПа",
        "requirement": {
         "table": [
          {
           "тип": "лёгкие и обыкновенные",
           "давление": 2.4
          },
          {
           "тип": "усиленные",
           "давление": 4.9
          }
         ]
        },
        "clause": "п. 2.8",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "表格式要求（2 行，如按钢号/壁厚等级取值），需由 LLM/人工按行匹配判定：[{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}, {\"тип\": \"усиленные\", \"давление\": 4.9}]...｜✋ 无法判定：产品未提供「水压试验压力」的输入值（МПа）。📖 评价依据：п. 2.8。标准给出 2 行分档表（如按钢号/壁厚等级取值），需按产品匹配对应行；样本：{\"тип\": \"лёгкие и обыкновенные\", \"давление\": 2.4}…。💡 参考：提供液压试验压力 MPa（按公式 P=2SR/D 计算应达到值）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.THREAD",
        "indicator_zh": "管螺纹",
        "category": "连接",
        "unit": "-",
        "requirement": {
         "set": [
          true
         ]
        },
        "clause": "п. 2.5 / ГОСТ 6357-81",
        "test_method": "ГОСТ 6357-81（管螺纹 cилиндрическая）",
        "product_value": false,
        "verdict": "na",
        "detail": "✋ 不适用（该管型无螺纹连接要求）：产品为平口/焊接/法兰等连接，无管端螺纹。📖 评价依据：п. 2.5 / ГОСТ 6357-81。标准限定取值集合：[True]。💡 参考：若采用螺纹连接，可在连接方式选螺纹连接；否则该管型无螺纹要求，此项无需判定。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.ZINC",
        "indicator_zh": "镀锌层",
        "category": "耐蚀",
        "unit": "мкм",
        "requirement": {
         "min": 30
        },
        "clause": "п. 2.7",
        "test_method": null,
        "product_value": null,
        "verdict": "na",
        "detail": "产品未提供该参数｜✋ 无法判定：产品未提供「镀锌层」的输入值（мкм）。📖 评价依据：п. 2.7。标准数值要求：{\"min\": 30}。💡 参考：提供镀锌层重量 g/m²（或厚度 μm，自动换算）。最终结论需认证机构/认可实验室（ГОСТ ISO/IEC 17025-2019）确认。"
       },
       {
        "indicator_id": "3262.LENGTH",
        "indicator_zh": "长度（非定尺）",
        "category": "尺寸",
        "unit": "м",
        "requirement": {
         "range": [
          4,
          12
         ]
        },
        "clause": "п. 1.10",
        "test_method": null,
        "product_value": 0.134,
        "verdict": "fail",
        "detail": "4 ≤ 0.134 ≤ 12"
       }
      ]
     }
    ],
    "skipped_cn": [],
    "skipped_ru": [],
    "tr_cu_032": {
     "in_scope": null,
     "category": null,
     "pdn": null,
     "route": null,
     "table": null,
     "note": "缺少工作压力或公称通径，无法判定"
    },
    "tr_eaeu_043": {
     "applies": false,
     "route": null,
     "note": "产品用途未涉及消防系统，ТР ЕАЭС 043/2017 不适用"
    },
    "index": {
     "cn": {
      "ci": 0.5,
      "passed": 1,
      "failed": 1,
      "na": 17,
      "coverage": 0.10526315789473684,
      "grade": "NA"
     },
     "ru": {
      "ci": 0.5,
      "passed": 2,
      "failed": 2,
      "na": 5,
      "coverage": 0.4444444444444444,
      "grade": "NA"
     }
    },
    "overall": {
     "cn_compliant": false,
     "ru_compliant": false,
     "tr_cu_032_route": null,
     "tr_eaeu_043_route": "不适用",
     "summary": "中国侧：评估不足，未定级（可评 2 项中通过 1 项）；俄罗斯侧：评估不足，未定级（可评 4 项中通过 2 项）；ТР ТС 032/2013：вне области；ТР ЕАЭС 043/2017：不适用"
    }
   },
   "color": "unknown",
   "type_source": "default",
   "note": "模型未提供材质/产品类型线索，适用标准无法确定，本条结论仅供参考",
   "elements": [
    2485,
    2555,
    2769,
    2839,
    2911,
    2980,
    3051,
    3124
   ],
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "134.0000000000096",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "material": null,
   "type_name": "管道类型:重力废水管"
  }
 ],
 "elements": [
  {
   "id": 177,
   "guid": "1dUPBLJ957VAdgaJNQToRt",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:加压给水管:2417288",
   "object_type": "管道类型:加压给水管",
   "tag": "2417288",
   "type_id": 171,
   "type_name": "管道类型:加压给水管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47810.0,
     160196.9,
     10850.0
    ],
    "p1": [
     50590.0,
     160196.9,
     10850.0
    ],
    "r": 24.13
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 40.0,
    "od_mm": 48.26,
    "id_mm": 44.958,
    "wall_thickness_mm": 1.65,
    "length_m": 2.78,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "家用冷水",
    "segment_spec": "DN",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "加压给水管",
    "Length": 2779.9953826132214,
    "族": "管道类型",
    "族与类型": "管道类型: 加压给水管",
    "类别": "管道",
    "类型": "加压给水管",
    "类型 ID": "2418224",
    "内径": 44.958,
    "外径": 48.26,
    "尺寸": "40 mmø",
    "长度": 2779.9953826132214,
    "管段前缀": "DN",
    "管道离地高度": "CL+4850",
    "剖面": 99,
    "材质": "热镀锌钢管",
    "直径": 40.0,
    "管内底标高": 10827.521000005452,
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "粗糙度": 0.04572,
    "系统分类": "家用冷水",
    "系统名称": "加压给水管 1",
    "系统类型": "MWSS",
    "系统缩写": "加压给水管",
    "规格/类型": "default",
    "连接类型": "常规",
    "面积": 0.34934452284124934,
    "其他流量": 0.0,
    "卫浴装置当量": 0.0,
    "压降": 0.0,
    "比摩阻": 0.0,
    "比摩阻因子": 0.0,
    "流量": 0.0,
    "流量状态": "层流",
    "相对粗糙度": 0.001016949152542373,
    "速度": 0.0,
    "雷诺数": 0.0,
    "上端中心线高程": 4850.0,
    "上端底部高程": 4825.870000005452,
    "上端管内底高程": 4827.521000005453,
    "上端管内顶高程": 4872.479000005451,
    "上端顶部标高": 4874.130000005452,
    "下端中心线高程": 4850.0,
    "下端底部标高": 4825.870000005452,
    "下端管内底标高": 4827.521000005453,
    "下端管内顶高程": 4872.479000005451,
    "下端顶部高程": 4874.130000005452,
    "中间标高": 4850.0,
    "参照标高": "F2",
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "端点中间高程": 4850.0,
    "起点中间高程": 4850.0,
    "创建的阶段": "新构造",
    "总体大小": "40 mmø",
    "隔热层上端顶部标高": 4874.130000005452,
    "隔热层下端底部标高": 4825.870000005452,
    "隔热层厚度": 0.0,
    "隔热层高程的上端底部": 4825.870000005452,
    "隔热层高程的下端顶部": 4874.130000005452,
    "族名称": "管道类型",
    "类型名称": "加压给水管",
    "部件代码": "",
    "部件说明": ""
   },
   "properties": {},
   "evidence": {
    "dn_mm": "40 mmø",
    "od_mm": "48.26",
    "id_mm": "44.958",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "2779.9953826132214",
    "intended_use": "家用冷水",
    "segment_spec": "DN",
    "connection_type": "常规"
   },
   "spec": "S01",
   "color": "unknown"
  },
  {
   "id": 282,
   "guid": "1dUPBLJ957VAdgaJNQToRr",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:加压给水管:2417290",
   "object_type": "管道类型:加压给水管",
   "tag": "2417290",
   "type_id": 171,
   "type_name": "管道类型:加压给水管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47700.0,
     160196.9,
     10960.0
    ],
    "p1": [
     47700.0,
     160196.9,
     12800.0
    ],
    "r": 24.13
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 40.0,
    "od_mm": 48.26,
    "id_mm": 44.958,
    "wall_thickness_mm": 1.65,
    "length_m": 1.84,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "MWSS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "加压给水管",
    "Length": 1839.9999999890952,
    "族": "管道类型",
    "族与类型": "管道类型: 加压给水管",
    "类别": "管道",
    "类型": "加压给水管",
    "类型 ID": "2418224",
    "内径": 44.958,
    "外径": 48.26,
    "尺寸": "40 mmø",
    "长度": 1839.999999989094,
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "系统类型": "MWSS",
    "规格/类型": "default",
    "剖面": 99,
    "直径": 40.0,
    "管内底标高": 10960.000000005452,
    "粗糙度": 0.04572,
    "系统分类": "家用冷水",
    "系统名称": "加压给水管 1",
    "系统缩写": "加压给水管",
    "连接类型": "常规",
    "面积": 0.23122121930283807,
    "卫浴装置当量": 0.0,
    "比摩阻": 0.0,
    "比摩阻因子": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "压降": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.001016949152542373,
    "速度": 0.0,
    "参照标高": "F2",
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": 6799.9999999945485,
    "上端底部高程": 6799.9999999945485,
    "上端管内底高程": 6799.9999999945485,
    "上端管内顶高程": 6799.9999999945485,
    "上端顶部标高": 6799.9999999945485,
    "下端中心线高程": 4960.000000005453,
    "下端底部标高": 4960.000000005453,
    "下端管内底标高": 4960.000000005453,
    "下端管内顶高程": 4960.000000005453,
    "下端顶部高程": 4960.000000005453,
    "中间标高": 4960.000000005453,
    "端点中间高程": 6799.9999999945485,
    "起点中间高程": 4960.000000005453,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "40 mmø",
    "隔热层上端顶部标高": 6799.9999999945485,
    "隔热层下端底部标高": 4960.000000005453,
    "隔热层高程的上端底部": 6799.9999999945485,
    "隔热层高程的下端顶部": 4960.000000005453,
    "族名称": "管道类型",
    "类型名称": "加压给水管",
    "部件代码": "",
    "部件说明": ""
   },
   "properties": {},
   "evidence": {
    "dn_mm": "40 mmø",
    "od_mm": "48.26",
    "id_mm": "44.958",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "1839.9999999890952",
    "intended_use": "MWSS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S02",
   "color": "fail"
  },
  {
   "id": 364,
   "guid": "1dUPBLJ957VAdgaJNQToRc",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:自动喷淋管:2417305",
   "object_type": "管道类型:自动喷淋管",
   "tag": "2417305",
   "type_id": 358,
   "type_name": "管道类型:自动喷淋管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48050.1,
     161070.0,
     9310.0
    ],
    "p1": [
     48050.1,
     161070.0,
     12800.0
    ],
    "r": 84.14
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 3.49,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "湿式消防系统",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "自动喷淋管",
    "Length": 3489.9999999999973,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 自动喷淋管",
    "类型": "自动喷淋管",
    "类型 ID": "2418216",
    "内径": 162.738,
    "外径": 168.275,
    "尺寸": "150 mmø",
    "长度": 3489.9999999999973,
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "规格/类型": "default",
    "剖面": 5259,
    "直径": 150.0,
    "管内底标高": 9309.999999999996,
    "粗糙度": 0.04572,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 3",
    "系统类型": "ASS",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 1.644623754154254,
    "相对粗糙度": 0.00028094237363123544,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": 12799.999999999996,
    "上端底部高程": 12799.999999999995,
    "上端管内底高程": 12799.999999999995,
    "上端管内顶高程": 12799.999999999998,
    "上端顶部标高": 12799.999999999998,
    "下端中心线高程": 9310.0,
    "下端底部标高": 9309.999999999996,
    "下端管内底标高": 9309.999999999996,
    "下端管内顶高程": 9310.000000000002,
    "下端顶部高程": 9310.000000000002,
    "中间标高": 9310.0,
    "参照标高": "F1",
    "端点中间高程": 12799.999999999996,
    "起点中间高程": 9310.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "150 mmø",
    "隔热层上端顶部标高": 12799.999999999998,
    "隔热层下端底部标高": 9309.999999999996,
    "隔热层高程的上端底部": 12799.999999999995,
    "隔热层高程的下端顶部": 9310.000000000002,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "自动喷淋管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "3489.9999999999973",
    "intended_use": "湿式消防系统",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S03",
   "color": "fail"
  },
  {
   "id": 442,
   "guid": "1dUPBLJ957VAdgaJNQToRO",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:自动喷淋管:2417319",
   "object_type": "管道类型:自动喷淋管",
   "tag": "2417319",
   "type_id": 358,
   "type_name": "管道类型:自动喷淋管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     49091.3,
     160550.0,
     10850.0
    ],
    "p1": [
     50708.0,
     160550.0,
     10850.0
    ],
    "r": 84.14
   },
   "params": {
    "type": "消防涂覆钢管",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 1.6167,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "DN",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "自动喷淋管",
    "Length": 1616.7265758167807,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 自动喷淋管",
    "类型": "自动喷淋管",
    "类型 ID": "2418216",
    "内径": 162.738,
    "外径": 168.275,
    "尺寸": "150 mmø",
    "长度": 1616.7265758167807,
    "管段前缀": "DN",
    "管道离地高度": "CL+4850",
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "规格/类型": "default",
    "系统类型": "ASS",
    "剖面": 5258,
    "直径": 150.0,
    "管内底标高": 10768.631000005285,
    "粗糙度": 0.04572,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 1",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.7618644500174062,
    "相对粗糙度": 0.00028094237363123544,
    "参照标高": "F2",
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": 4849.99999999991,
    "上端底部高程": 4765.862500005483,
    "上端管内底高程": 4768.631000005484,
    "上端管内顶高程": 4931.369000005481,
    "上端顶部标高": 4934.137500005481,
    "下端中心线高程": 4849.99999999991,
    "下端底部标高": 4765.862500005286,
    "下端管内底标高": 4768.631000005286,
    "下端管内顶高程": 4931.369000005285,
    "下端顶部高程": 4934.137500005285,
    "中间标高": 4849.99999999991,
    "端点中间高程": 4849.99999999991,
    "起点中间高程": 4849.99999999991,
    "创建的阶段": "新构造",
    "总体大小": "200 mmø",
    "隔热层上端顶部标高": 4959.137500005482,
    "隔热层下端底部标高": 4740.862500005285,
    "隔热层厚度": 25.0,
    "隔热层类型": "柔性泡沫橡塑",
    "隔热层高程的上端底部": 4740.862500005483,
    "隔热层高程的下端顶部": 4959.137500005286,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "自动喷淋管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "25.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "1616.7265758167807",
    "intended_use": "ASS",
    "segment_spec": "DN",
    "connection_type": "常规"
   },
   "spec": "S04",
   "color": "fail"
  },
  {
   "id": 518,
   "guid": "1dUPBLJ957VAdgaJNQToRM",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:自动喷淋管:2417321",
   "object_type": "管道类型:自动喷淋管",
   "tag": "2417321",
   "type_id": 358,
   "type_name": "管道类型:自动喷淋管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48899.5,
     160742.0,
     10850.0
    ],
    "p1": [
     48899.8,
     160871.8,
     10850.0
    ],
    "r": 84.14
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 0.1298,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "自动喷淋管",
    "Length": 129.76727744769056,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 自动喷淋管",
    "类型": "自动喷淋管",
    "类型 ID": "2418216",
    "内径": 162.738,
    "外径": 168.275,
    "尺寸": "150 mmø",
    "长度": 129.76727744770676,
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "规格/类型": "default",
    "系统类型": "ASS",
    "剖面": 5258,
    "直径": 150.0,
    "管内底标高": 10768.631000005376,
    "粗糙度": 0.04572,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 1",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.061151388825909536,
    "其他流量": 0.0,
    "相对粗糙度": 0.00028094237363123544,
    "参照标高": "F2",
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": 4849.99999999991,
    "上端底部高程": 4765.862500005377,
    "上端管内底高程": 4768.631000005377,
    "上端管内顶高程": 4931.369000005376,
    "上端顶部标高": 4934.137500005376,
    "下端中心线高程": 4849.999999999908,
    "下端底部标高": 4765.862500005377,
    "下端管内底标高": 4768.631000005377,
    "下端管内顶高程": 4931.369000005376,
    "下端顶部高程": 4934.137500005376,
    "中间标高": 4849.99999999991,
    "端点中间高程": 4849.999999999908,
    "起点中间高程": 4849.99999999991,
    "创建的阶段": "新构造",
    "总体大小": "200 mmø",
    "隔热层上端顶部标高": 4959.137500005377,
    "隔热层下端底部标高": 4740.862500005376,
    "隔热层厚度": 25.0,
    "隔热层类型": "柔性泡沫橡塑",
    "隔热层高程的上端底部": 4740.862500005376,
    "隔热层高程的下端顶部": 4959.137500005377,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "自动喷淋管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "25.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "129.76727744769056",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S03",
   "color": "fail"
  },
  {
   "id": 601,
   "guid": "1dUPBLJ957VAdgaJNQToRC",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2417331",
   "object_type": "管道类型:重力废水管",
   "tag": "2417331",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47572.5,
     160255.7,
     5650.0
    ],
    "p1": [
     47612.2,
     160324.5,
     5650.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 0.0794,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "卫生设备",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 79.4284687925192,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100?",
    "长度": 79.42846879251849,
    "管段描述": "",
    "剖面": 1,
    "材质": "铁，铸铁",
    "直径": 100.0,
    "管内底标高": 5597.929999999999,
    "管段": "铁，铸铁 - 22",
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统类型": "GWS",
    "系统缩写": "重力废水管",
    "规格/类型": "22",
    "连接类型": "常规",
    "面积": 0.0249531894044462,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "速度": 0.0,
    "参照标高": "F2",
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": -350.0,
    "上端底部高程": -410.95999999999924,
    "上端管内底高程": -402.06999999999977,
    "上端管内顶高程": -297.9299999999992,
    "上端顶部标高": -289.0399999999997,
    "下端中心线高程": -350.0,
    "下端底部标高": -410.95999999999924,
    "下端管内底标高": -402.06999999999977,
    "下端管内顶高程": -297.9299999999992,
    "下端顶部高程": -289.0399999999997,
    "中间标高": -350.0,
    "端点中间高程": -350.0,
    "起点中间高程": -350.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mm?",
    "隔热层上端顶部标高": -289.0399999999997,
    "隔热层下端底部标高": -410.95999999999924,
    "隔热层高程的上端底部": -410.95999999999924,
    "隔热层高程的下端顶部": -289.0399999999997,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100?",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "79.4284687925192",
    "intended_use": "卫生设备",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 684,
   "guid": "1dUPBLJ957VAdgaJNQToR6",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2417337",
   "object_type": "管道类型:重力废水管",
   "tag": "2417337",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47683.2,
     160447.4,
     5792.0
    ],
    "p1": [
     47683.2,
     160447.4,
     5900.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 0.108,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 108.0000000054461,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100 mmø",
    "长度": 108.00000000544561,
    "管段描述": "",
    "剖面": 1,
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "直径": 100.0,
    "管内底标高": 5792.0,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.03392920066048053,
    "卫浴装置当量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "参照标高": "F2",
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": -100.0,
    "上端底部高程": -99.99999999455427,
    "上端管内底高程": -99.99999999455318,
    "上端管内顶高程": -99.99999999454452,
    "上端顶部标高": -99.99999999454344,
    "下端中心线高程": -207.99999999999386,
    "下端底部标高": -208.00000000000037,
    "下端管内底标高": -207.9999999999993,
    "下端管内顶高程": -207.99999999999062,
    "下端顶部高程": -207.99999999998954,
    "中间标高": -207.99999999999386,
    "端点中间高程": -100.0,
    "起点中间高程": -207.99999999999386,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mmø",
    "隔热层上端顶部标高": -99.99999999454344,
    "隔热层下端底部标高": -208.00000000000037,
    "隔热层高程的上端底部": -99.99999999455427,
    "隔热层高程的下端顶部": -207.99999999998954,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100 mmø",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "108.0000000054461",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 751,
   "guid": "1dUPBLJ957VAdgaJNQToQ_",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2417345",
   "object_type": "管道类型:重力废水管",
   "tag": "2417345",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47500.0,
     160130.1,
     7115.0
    ],
    "p1": [
     47500.0,
     160130.1,
     9490.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 2.375,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 2374.999999994545,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100 mmø",
    "长度": 2374.999999994545,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 25,
    "直径": 100.0,
    "管内底标高": 7115.000000005452,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.7461282552258615,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "速度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 9490.0,
    "上端底部高程": 9489.999999999998,
    "上端管内底高程": 9489.999999999998,
    "上端管内顶高程": 9490.000000000002,
    "上端顶部标高": 9490.000000000002,
    "下端中心线高程": 7115.000000005455,
    "下端底部标高": 7115.000000005452,
    "下端管内底标高": 7115.000000005452,
    "下端管内顶高程": 7115.000000005457,
    "下端顶部高程": 7115.000000005457,
    "中间标高": 9490.0,
    "端点中间高程": 7115.000000005455,
    "起点中间高程": 9490.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mmø",
    "隔热层上端顶部标高": 9490.000000000002,
    "隔热层下端底部标高": 7115.000000005452,
    "隔热层高程的上端底部": 9489.999999999998,
    "隔热层高程的下端顶部": 7115.000000005457,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100 mmø",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "2374.999999994545",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 822,
   "guid": "1dUPBLJ957VAdgaJNQToQR",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:自动喷淋管:2417380",
   "object_type": "管道类型:自动喷淋管",
   "tag": "2417380",
   "type_id": 358,
   "type_name": "管道类型:自动喷淋管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48900.1,
     161063.8,
     5110.0
    ],
    "p1": [
     48900.1,
     161063.8,
     9535.0
    ],
    "r": 84.14
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 4.425,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "自动喷淋管",
    "Length": 4424.999999994636,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 自动喷淋管",
    "类型": "自动喷淋管",
    "类型 ID": "2418216",
    "内径": 162.738,
    "外径": 168.275,
    "尺寸": "150 mmø",
    "长度": 4424.999999994636,
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "规格/类型": "default",
    "系统类型": "ASS",
    "剖面": 5257,
    "直径": 150.0,
    "管内底标高": 5110.000000005362,
    "粗糙度": 0.04572,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 1",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 2.0852321238176956,
    "相对粗糙度": 0.00028094237363123544,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 9535.0,
    "上端底部高程": 9534.999999999998,
    "上端管内底高程": 9534.999999999998,
    "上端管内顶高程": 9535.000000000002,
    "上端顶部标高": 9535.000000000002,
    "下端中心线高程": 5110.000000005365,
    "下端底部标高": 5110.000000005362,
    "下端管内底标高": 5110.000000005362,
    "下端管内顶高程": 5110.000000005367,
    "下端顶部高程": 5110.000000005367,
    "中间标高": 9535.0,
    "端点中间高程": 5110.000000005365,
    "起点中间高程": 9535.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "150 mmø",
    "隔热层上端顶部标高": 9535.000000000002,
    "隔热层下端底部标高": 5110.000000005362,
    "隔热层高程的上端底部": 9534.999999999998,
    "隔热层高程的下端顶部": 5110.000000005367,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "自动喷淋管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "4424.999999994636",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S03",
   "color": "fail"
  },
  {
   "id": 892,
   "guid": "0cLv_YW9P2UPU7iCck2ng7",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2494382",
   "object_type": "管道类型:重力废水管",
   "tag": "2494382",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F3",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47572.5,
     160255.7,
     11650.0
    ],
    "p1": [
     47612.2,
     160324.5,
     11650.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 0.0794,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 79.4284687925592,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100 mmø",
    "长度": 79.42846879255717,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 23,
    "直径": 100.0,
    "管内底标高": 11597.929999999998,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.024953189404458353,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "速度": 0.0,
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": -350.0,
    "上端底部高程": -410.96000000000146,
    "上端管内底高程": -402.07000000000085,
    "上端管内顶高程": -297.9300000000003,
    "上端顶部标高": -289.0399999999997,
    "下端中心线高程": -350.0,
    "下端底部标高": -410.96000000000146,
    "下端管内底标高": -402.07000000000085,
    "下端管内顶高程": -297.9300000000003,
    "下端顶部高程": -289.0399999999997,
    "中间标高": -350.0,
    "参照标高": "F3",
    "端点中间高程": -350.0,
    "起点中间高程": -350.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mmø",
    "隔热层上端顶部标高": -289.0399999999997,
    "隔热层下端底部标高": -410.96000000000146,
    "隔热层高程的上端底部": -410.96000000000146,
    "隔热层高程的下端顶部": -289.0399999999997,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100 mmø",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "79.4284687925592",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 964,
   "guid": "0cLv_YW9P2UPU7iCck2ngP",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2494384",
   "object_type": "管道类型:重力废水管",
   "tag": "2494384",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F3",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47683.2,
     160447.4,
     11792.0
    ],
    "p1": [
     47683.2,
     160447.4,
     11900.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 0.108,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 108.00000000545042,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100 mmø",
    "长度": 108.00000000545097,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 23,
    "直径": 100.0,
    "管内底标高": 11791.999999999996,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.0339292006604822,
    "卫浴装置当量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F3",
    "上端中心线高程": -100.0,
    "上端底部高程": -99.9999999945521,
    "上端管内底高程": -99.9999999945521,
    "上端管内顶高程": -99.99999999454344,
    "上端顶部标高": -99.99999999454344,
    "下端中心线高程": -207.99999999999602,
    "下端底部标高": -208.00000000000253,
    "下端管内底标高": -208.00000000000253,
    "下端管内顶高程": -207.99999999999386,
    "下端顶部高程": -207.99999999999386,
    "中间标高": -207.99999999999602,
    "端点中间高程": -100.0,
    "起点中间高程": -207.99999999999602,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mmø",
    "隔热层上端顶部标高": -99.99999999454344,
    "隔热层下端底部标高": -208.00000000000253,
    "隔热层高程的上端底部": -99.9999999945521,
    "隔热层高程的下端顶部": -207.99999999999386,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100 mmø",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "108.00000000545042",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 1032,
   "guid": "0cLv_YW9P2UPU7iCck2ngG",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2494393",
   "object_type": "管道类型:重力废水管",
   "tag": "2494393",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47500.0,
     160130.1,
     11795.0
    ],
    "p1": [
     47500.0,
     160130.1,
     12800.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 1.005,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 1004.9999999999686,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100 mmø",
    "长度": 1004.9999999999686,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 22,
    "直径": 100.0,
    "管内底标高": 11794.999999999987,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.31573006168576406,
    "卫浴装置当量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 12799.999999999965,
    "上端底部高程": 12799.999999999953,
    "上端管内底高程": 12799.999999999955,
    "上端管内顶高程": 12799.999999999976,
    "上端顶部标高": 12799.99999999998,
    "下端中心线高程": 11794.999999999998,
    "下端底部标高": 11794.999999999985,
    "下端管内底标高": 11794.999999999987,
    "下端管内顶高程": 11795.00000000001,
    "下端顶部高程": 11795.000000000011,
    "中间标高": 12799.999999999965,
    "端点中间高程": 11794.999999999998,
    "起点中间高程": 12799.999999999965,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mmø",
    "隔热层上端顶部标高": 12799.99999999998,
    "隔热层下端底部标高": 11794.999999999985,
    "隔热层高程的上端底部": 12799.999999999953,
    "隔热层高程的下端顶部": 11795.000000000011,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100 mmø",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "1004.9999999999686",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 1100,
   "guid": "27YqthZUH27PYSG1ZdI58C",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:自动喷淋管:2680893",
   "object_type": "管道类型:自动喷淋管",
   "tag": "2680893",
   "type_id": 358,
   "type_name": "管道类型:自动喷淋管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48450.1,
     161063.8,
     9310.0
    ],
    "p1": [
     48450.1,
     161063.8,
     12800.0
    ],
    "r": 84.14
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 3.49,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "自动喷淋管",
    "Length": 3489.9999999999973,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 自动喷淋管",
    "类型": "自动喷淋管",
    "类型 ID": "2418216",
    "内径": 162.738,
    "外径": 168.275,
    "尺寸": "150 mmø",
    "长度": 3489.9999999999973,
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "规格/类型": "default",
    "系统类型": "ASS",
    "剖面": 4228,
    "直径": 150.0,
    "管内底标高": 9309.999999999998,
    "粗糙度": 0.04572,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 2",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 1.644623754154254,
    "相对粗糙度": 0.00028094237363123544,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 12799.999999999996,
    "上端底部高程": 12799.999999999995,
    "上端管内底高程": 12799.999999999995,
    "上端管内顶高程": 12799.999999999998,
    "上端顶部标高": 12799.999999999998,
    "下端中心线高程": 9310.0,
    "下端底部标高": 9309.999999999996,
    "下端管内底标高": 9309.999999999998,
    "下端管内顶高程": 9310.0,
    "下端顶部高程": 9310.000000000002,
    "中间标高": 9310.0,
    "端点中间高程": 12799.999999999996,
    "起点中间高程": 9310.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "150 mmø",
    "隔热层上端顶部标高": 12799.999999999998,
    "隔热层下端底部标高": 9309.999999999996,
    "隔热层高程的上端底部": 12799.999999999995,
    "隔热层高程的下端顶部": 9310.000000000002,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "自动喷淋管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "3489.9999999999973",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S03",
   "color": "fail"
  },
  {
   "id": 1168,
   "guid": "2G8KjgzYb2lxPeAPTwodru",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2685140",
   "object_type": "管道类型:重力废水管",
   "tag": "2685140",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47500.0,
     160130.1,
     9265.0
    ],
    "p1": [
     47500.0,
     160130.1,
     11505.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 2.24,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 2239.9999999999995,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100 mmø",
    "长度": 2239.9999999999995,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 24,
    "直径": 100.0,
    "管内底标高": 9264.999999999995,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.703716754404113,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "速度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 11504.999999999998,
    "上端底部高程": 11504.999999999993,
    "上端管内底高程": 11504.999999999995,
    "上端管内顶高程": 11505.000000000004,
    "上端顶部标高": 11505.000000000005,
    "下端中心线高程": 9264.999999999998,
    "下端底部标高": 9264.999999999993,
    "下端管内底标高": 9264.999999999995,
    "下端管内顶高程": 9265.000000000004,
    "下端顶部高程": 9265.000000000004,
    "中间标高": 11504.999999999998,
    "端点中间高程": 9264.999999999998,
    "起点中间高程": 11504.999999999998,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mmø",
    "隔热层上端顶部标高": 11505.000000000005,
    "隔热层下端底部标高": 9264.999999999993,
    "隔热层高程的上端底部": 11504.999999999993,
    "隔热层高程的下端顶部": 9265.000000000004,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100 mmø",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "2239.9999999999995",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 1239,
   "guid": "2G8KjgzYb2lxPeAPTwoduw",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:自动喷淋管:2685846",
   "object_type": "管道类型:自动喷淋管",
   "tag": "2685846",
   "type_id": 358,
   "type_name": "管道类型:自动喷淋管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48900.1,
     161063.8,
     9310.0
    ],
    "p1": [
     48900.1,
     161063.8,
     10658.0
    ],
    "r": 84.14
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 1.348,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "自动喷淋管",
    "Length": 1348.0000000053765,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 自动喷淋管",
    "类型": "自动喷淋管",
    "类型 ID": "2418216",
    "内径": 162.738,
    "外径": 168.275,
    "尺寸": "150 mmø",
    "长度": 1348.0000000053765,
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "规格/类型": "default",
    "系统类型": "ASS",
    "剖面": 5258,
    "直径": 150.0,
    "管内底标高": 9309.999999999996,
    "粗糙度": 0.04572,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 1",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.6352300345583892,
    "其他流量": 0.0,
    "相对粗糙度": 0.00028094237363123544,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 10658.000000005375,
    "上端底部高程": 10658.000000005373,
    "上端管内底高程": 10658.000000005373,
    "上端管内顶高程": 10658.000000005379,
    "上端顶部标高": 10658.000000005379,
    "下端中心线高程": 9310.0,
    "下端底部标高": 9309.999999999996,
    "下端管内底标高": 9309.999999999996,
    "下端管内顶高程": 9310.000000000002,
    "下端顶部高程": 9310.000000000002,
    "中间标高": 10658.000000005375,
    "端点中间高程": 9310.0,
    "起点中间高程": 10658.000000005375,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "150 mmø",
    "隔热层上端顶部标高": 10658.000000005379,
    "隔热层下端底部标高": 9309.999999999996,
    "隔热层高程的上端底部": 10658.000000005373,
    "隔热层高程的下端顶部": 9310.000000000002,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "自动喷淋管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "1348.0000000053765",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S03",
   "color": "fail"
  },
  {
   "id": 1318,
   "guid": "2G8KjgzYb2lxPeAPTwodvb",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:冷热水回水管:2685897",
   "object_type": "管道类型:冷热水回水管",
   "tag": "2685897",
   "type_id": 1312,
   "type_name": "管道类型:冷热水回水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     49300.0,
     161048.7,
     5110.0
    ],
    "p1": [
     49300.0,
     161048.7,
     9535.0
    ],
    "r": 136.5
   },
   "params": {
    "type": "无缝钢管",
    "dn_mm": 250.0,
    "od_mm": 273.0,
    "id_mm": 266.0,
    "wall_thickness_mm": 3.5,
    "length_m": 4.425,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "循环供水",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "冷热水回水管",
    "Length": 4424.999999994637,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 冷热水回水管",
    "类型": "冷热水回水管",
    "类型 ID": "2418200",
    "内径": 266.0,
    "外径": 273.0,
    "尺寸": "250 mmø",
    "长度": 4424.999999994637,
    "管段描述": "",
    "规格/类型": "default",
    "剖面": 4,
    "材质": "无缝钢管",
    "直径": 250.00000000000003,
    "管内底标高": 5110.000000005363,
    "管段": "无缝钢管 - default",
    "粗糙度": 0.04572,
    "系统分类": "循环供水",
    "系统名称": "空调冷热水供水管 1",
    "系统类型": "CHS",
    "系统缩写": "空调冷热水供水管",
    "连接类型": "常规",
    "面积": 3.475386873029493,
    "比摩阻": 0.0,
    "比摩阻因子": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "压降": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.0001718796992481203,
    "速度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 9535.0,
    "上端底部高程": 9535.0,
    "上端管内底高程": 9535.0,
    "上端管内顶高程": 9535.0,
    "上端顶部标高": 9535.0,
    "下端中心线高程": 5110.000000005363,
    "下端底部标高": 5110.000000005363,
    "下端管内底标高": 5110.000000005363,
    "下端管内顶高程": 5110.000000005363,
    "下端顶部高程": 5110.000000005363,
    "中间标高": 5110.000000005363,
    "端点中间高程": 9535.0,
    "起点中间高程": 5110.000000005363,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "250 mmø",
    "隔热层上端顶部标高": 9535.0,
    "隔热层下端底部标高": 5110.000000005363,
    "隔热层高程的上端底部": 9535.0,
    "隔热层高程的下端顶部": 5110.000000005363,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "冷热水回水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "250 mmø",
    "od_mm": "273.0",
    "id_mm": "266.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "无缝钢管",
    "length_m": "4424.999999994637",
    "intended_use": "循环供水",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S06",
   "color": "na"
  },
  {
   "id": 1402,
   "guid": "2G8KjgzYb2lxPeAPTwodvM",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:冷热水供水管:2685946",
   "object_type": "管道类型:冷热水供水管",
   "tag": "2685946",
   "type_id": 1401,
   "type_name": "管道类型:冷热水供水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     49750.0,
     161050.0,
     5110.0
    ],
    "p1": [
     49750.0,
     161050.0,
     9535.0
    ],
    "r": 136.5
   },
   "params": {
    "type": "无缝钢管",
    "dn_mm": 250.0,
    "od_mm": 273.0,
    "id_mm": 266.0,
    "wall_thickness_mm": 3.5,
    "length_m": 4.425,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "CHS",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "冷热水供水管",
    "Length": 4424.9999999946385,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 冷热水供水管",
    "类型": "冷热水供水管",
    "类型 ID": "2418198",
    "内径": 266.0,
    "外径": 273.0,
    "尺寸": "250 mmø",
    "长度": 4424.9999999946385,
    "管段描述": "",
    "规格/类型": "default",
    "材质": "无缝钢管",
    "管段": "无缝钢管 - default",
    "系统类型": "CHS",
    "剖面": 40,
    "直径": 250.00000000000003,
    "管内底标高": 5110.0000000053615,
    "粗糙度": 0.04572,
    "系统分类": "循环供水",
    "系统名称": "空调冷热水供水管 2",
    "系统缩写": "空调冷热水供水管",
    "连接类型": "常规",
    "面积": 3.4753868730294952,
    "比摩阻": 0.0,
    "比摩阻因子": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "压降": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.0001718796992481203,
    "速度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 9535.0,
    "上端底部高程": 9535.0,
    "上端管内底高程": 9535.0,
    "上端管内顶高程": 9535.0,
    "上端顶部标高": 9535.0,
    "下端中心线高程": 5110.0000000053615,
    "下端底部标高": 5110.0000000053615,
    "下端管内底标高": 5110.0000000053615,
    "下端管内顶高程": 5110.0000000053615,
    "下端顶部高程": 5110.0000000053615,
    "中间标高": 5110.0000000053615,
    "端点中间高程": 9535.0,
    "起点中间高程": 5110.0000000053615,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "250 mmø",
    "隔热层上端顶部标高": 9535.0,
    "隔热层下端底部标高": 5110.0000000053615,
    "隔热层高程的上端底部": 9535.0,
    "隔热层高程的下端顶部": 5110.0000000053615,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "冷热水供水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "250 mmø",
    "od_mm": "273.0",
    "id_mm": "266.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "无缝钢管",
    "length_m": "4424.9999999946385",
    "intended_use": "CHS",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S06",
   "color": "na"
  },
  {
   "id": 1482,
   "guid": "2JSX2nKCXEjA8PsC__9NKf",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:冷热水供水管:2711160",
   "object_type": "管道类型:冷热水供水管",
   "tag": "2711160",
   "type_id": 1401,
   "type_name": "管道类型:冷热水供水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     49750.0,
     161050.0,
     9310.0
    ],
    "p1": [
     49750.0,
     161050.0,
     12800.0
    ],
    "r": 136.5
   },
   "params": {
    "type": "无缝钢管",
    "dn_mm": 250.0,
    "od_mm": 273.0,
    "id_mm": 266.0,
    "wall_thickness_mm": 3.5,
    "length_m": 3.49,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "CHS",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "冷热水供水管",
    "Length": 3489.999999999999,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 冷热水供水管",
    "类型": "冷热水供水管",
    "类型 ID": "2418198",
    "内径": 266.0,
    "外径": 273.0,
    "尺寸": "250 mmø",
    "长度": 3489.999999999999,
    "管段描述": "",
    "规格/类型": "default",
    "材质": "无缝钢管",
    "管段": "无缝钢管 - default",
    "系统类型": "CHS",
    "剖面": 42,
    "直径": 250.00000000000003,
    "管内底标高": 9310.0,
    "粗糙度": 0.04572,
    "系统分类": "循环供水",
    "系统名称": "空调冷热水供水管 2",
    "系统缩写": "空调冷热水供水管",
    "连接类型": "常规",
    "面积": 2.741039590257092,
    "比摩阻": 0.0,
    "比摩阻因子": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "压降": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.0001718796992481203,
    "速度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 12799.999999999998,
    "上端底部高程": 12799.999999999998,
    "上端管内底高程": 12799.999999999998,
    "上端管内顶高程": 12799.999999999998,
    "上端顶部标高": 12799.999999999998,
    "下端中心线高程": 9310.0,
    "下端底部标高": 9310.0,
    "下端管内底标高": 9310.0,
    "下端管内顶高程": 9310.0,
    "下端顶部高程": 9310.0,
    "中间标高": 9310.0,
    "端点中间高程": 12799.999999999998,
    "起点中间高程": 9310.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "250 mmø",
    "隔热层上端顶部标高": 12799.999999999998,
    "隔热层下端底部标高": 9310.0,
    "隔热层高程的上端底部": 12799.999999999998,
    "隔热层高程的下端顶部": 9310.0,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "冷热水供水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "250 mmø",
    "od_mm": "273.0",
    "id_mm": "266.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "无缝钢管",
    "length_m": "3489.999999999999",
    "intended_use": "CHS",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S06",
   "color": "na"
  },
  {
   "id": 1554,
   "guid": "2JSX2nKCXEjA8PsC__9NN2",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:冷热水回水管:2711187",
   "object_type": "管道类型:冷热水回水管",
   "tag": "2711187",
   "type_id": 1312,
   "type_name": "管道类型:冷热水回水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     49300.0,
     161048.7,
     9310.0
    ],
    "p1": [
     49300.0,
     161048.7,
     12800.0
    ],
    "r": 136.5
   },
   "params": {
    "type": "无缝钢管",
    "dn_mm": 250.0,
    "od_mm": 273.0,
    "id_mm": 266.0,
    "wall_thickness_mm": 3.5,
    "length_m": 3.49,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "CHS",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "冷热水回水管",
    "Length": 3490.0000000000014,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 冷热水回水管",
    "类型": "冷热水回水管",
    "类型 ID": "2418200",
    "内径": 266.0,
    "外径": 273.0,
    "尺寸": "250 mmø",
    "长度": 3490.0000000000014,
    "管段描述": "",
    "规格/类型": "default",
    "材质": "无缝钢管",
    "管段": "无缝钢管 - default",
    "系统类型": "CHS",
    "剖面": 3,
    "直径": 250.00000000000003,
    "管内底标高": 9310.0,
    "粗糙度": 0.04572,
    "系统分类": "循环供水",
    "系统名称": "空调冷热水供水管 1",
    "系统缩写": "空调冷热水供水管",
    "连接类型": "常规",
    "面积": 2.741039590257093,
    "比摩阻": 0.0,
    "比摩阻因子": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "压降": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.0001718796992481203,
    "速度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 12800.0,
    "上端底部高程": 12800.0,
    "上端管内底高程": 12800.0,
    "上端管内顶高程": 12800.0,
    "上端顶部标高": 12800.0,
    "下端中心线高程": 9310.0,
    "下端底部标高": 9310.0,
    "下端管内底标高": 9310.0,
    "下端管内顶高程": 9310.0,
    "下端顶部高程": 9310.0,
    "中间标高": 9310.0,
    "端点中间高程": 12800.0,
    "起点中间高程": 9310.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "250 mmø",
    "隔热层上端顶部标高": 12800.0,
    "隔热层下端底部标高": 9310.0,
    "隔热层高程的上端底部": 12800.0,
    "隔热层高程的下端顶部": 9310.0,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "冷热水回水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "250 mmø",
    "od_mm": "273.0",
    "id_mm": "266.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "无缝钢管",
    "length_m": "3490.0000000000014",
    "intended_use": "CHS",
    "segment_spec": "无缝钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S06",
   "color": "na"
  },
  {
   "id": 1636,
   "guid": "37WZ0vQ_v88BRBID4Hh8lK",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:默认:2747164",
   "object_type": "管道类型:默认",
   "tag": "2747164",
   "type_id": 1630,
   "type_name": "管道类型:默认",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     54685.0,
     172320.1,
     -225.0
    ],
    "p1": [
     54685.0,
     172320.1,
     6000.0
    ],
    "r": 30.16
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.325,
    "id_mm": 52.502,
    "wall_thickness_mm": 3.91,
    "length_m": 6.225,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "其他",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "默认",
    "Length": 6225.0,
    "族": "管道类型",
    "类别": "管道",
    "区号楼号": "",
    "族与类型": "管道类型: 默认",
    "立管编号": "12",
    "类型": "默认",
    "类型 ID": "259555",
    "内径": 52.5018,
    "外径": 60.32500000000001,
    "尺寸": "50 mmø",
    "长度": 6225.0,
    "管段描述": "",
    "剖面": 1,
    "材质": "钢，碳钢",
    "直径": 50.0,
    "管内底标高": -225.00000000000406,
    "管段": "碳钢 - Schedule 40",
    "粗糙度": 13.935456,
    "系统分类": "其他",
    "系统名称": "Z 1",
    "系统类型": "中水系统",
    "系统缩写": "Z",
    "规格/类型": "Schedule 40",
    "连接类型": "常规",
    "面积": 0.9778207134298224,
    "相对粗糙度": 0.2654281567489114,
    "标记": "",
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 5999.999999999998,
    "上端底部高程": 5999.999999999996,
    "上端管内底高程": 5999.999999999996,
    "上端管内顶高程": 5999.999999999996,
    "上端顶部标高": 5999.999999999996,
    "下端中心线高程": -225.00000000000406,
    "下端底部标高": -225.00000000000406,
    "下端管内底标高": -225.00000000000406,
    "下端管内顶高程": -225.00000000000406,
    "下端顶部高程": -225.00000000000406,
    "中间标高": -225.00000000000406,
    "端点中间高程": 5999.999999999998,
    "起点中间高程": -225.00000000000406,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 5999.999999999996,
    "隔热层下端底部标高": -225.00000000000406,
    "隔热层高程的上端底部": 5999.999999999996,
    "隔热层高程的下端顶部": -225.00000000000406,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "默认"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.32500000000001",
    "id_mm": "52.5018",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "钢，碳钢",
    "length_m": "6225.0",
    "intended_use": "其他",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规"
   },
   "spec": "S07",
   "color": "unknown"
  },
  {
   "id": 1720,
   "guid": "37WZ0vQ_v88BRBID4Hh8lN",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:默认:2747167",
   "object_type": "管道类型:默认",
   "tag": "2747167",
   "type_id": 1630,
   "type_name": "管道类型:默认",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     54760.0,
     172320.0,
     -225.0
    ],
    "p1": [
     54760.0,
     172320.0,
     6000.0
    ],
    "r": 36.51
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 65.0,
    "od_mm": 73.025,
    "id_mm": 62.713,
    "wall_thickness_mm": 5.16,
    "length_m": 6.225,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "中水系统",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "默认",
    "Length": 6225.000000000001,
    "族": "管道类型",
    "类别": "管道",
    "区号楼号": "",
    "族与类型": "管道类型: 默认",
    "类型": "默认",
    "类型 ID": "259555",
    "立管编号": "13",
    "内径": 62.71260000000001,
    "外径": 73.025,
    "尺寸": "65 mmø",
    "长度": 6225.000000000001,
    "管段描述": "",
    "剖面": 1,
    "材质": "钢，碳钢",
    "管段": "碳钢 - Schedule 40",
    "系统类型": "中水系统",
    "规格/类型": "Schedule 40",
    "直径": 65.0,
    "管内底标高": -225.00000000000406,
    "粗糙度": 13.935456,
    "系统分类": "其他",
    "系统名称": "Z 2",
    "系统缩写": "Z",
    "连接类型": "常规",
    "面积": 1.2711669274587691,
    "相对粗糙度": 0.22221142162818952,
    "标记": "",
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 5999.999999999998,
    "上端底部高程": 5999.999999999997,
    "上端管内底高程": 5999.999999999997,
    "上端管内顶高程": 5999.999999999997,
    "上端顶部标高": 5999.999999999997,
    "下端中心线高程": -225.00000000000406,
    "下端底部标高": -225.00000000000406,
    "下端管内底标高": -225.00000000000406,
    "下端管内顶高程": -225.00000000000406,
    "下端顶部高程": -225.00000000000406,
    "中间标高": -225.00000000000406,
    "端点中间高程": 5999.999999999998,
    "起点中间高程": -225.00000000000406,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "65 mmø",
    "隔热层上端顶部标高": 5999.999999999997,
    "隔热层下端底部标高": -225.00000000000406,
    "隔热层高程的上端底部": 5999.999999999997,
    "隔热层高程的下端顶部": -225.00000000000406,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "默认"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "65 mmø",
    "od_mm": "73.025",
    "id_mm": "62.71260000000001",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "钢，碳钢",
    "length_m": "6225.000000000001",
    "intended_use": "中水系统",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规"
   },
   "spec": "S08",
   "color": "unknown"
  },
  {
   "id": 1790,
   "guid": "37WZ0vQ_v88BRBID4Hh8lg",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:默认:2747170",
   "object_type": "管道类型:默认",
   "tag": "2747170",
   "type_id": 1630,
   "type_name": "管道类型:默认",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     54840.0,
     172320.7,
     -225.0
    ],
    "p1": [
     54840.0,
     172320.7,
     6000.0
    ],
    "r": 36.51
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 65.0,
    "od_mm": 73.025,
    "id_mm": 62.713,
    "wall_thickness_mm": 5.16,
    "length_m": 6.225,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "中水系统",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "默认",
    "Length": 6225.000000000003,
    "族": "管道类型",
    "类别": "管道",
    "区号楼号": "",
    "族与类型": "管道类型: 默认",
    "类型": "默认",
    "类型 ID": "259555",
    "立管编号": "14",
    "内径": 62.71260000000001,
    "外径": 73.025,
    "尺寸": "65 mmø",
    "长度": 6225.000000000003,
    "管段描述": "",
    "剖面": 1,
    "材质": "钢，碳钢",
    "管段": "碳钢 - Schedule 40",
    "系统类型": "中水系统",
    "规格/类型": "Schedule 40",
    "直径": 65.0,
    "管内底标高": -225.00000000000406,
    "粗糙度": 13.935456,
    "系统分类": "其他",
    "系统名称": "Z 3",
    "系统缩写": "Z",
    "连接类型": "常规",
    "面积": 1.2711669274587694,
    "相对粗糙度": 0.22221142162818952,
    "标记": "",
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 5999.999999999998,
    "上端底部高程": 5999.999999999998,
    "上端管内底高程": 5999.999999999998,
    "上端管内顶高程": 5999.999999999998,
    "上端顶部标高": 5999.999999999998,
    "下端中心线高程": -225.00000000000406,
    "下端底部标高": -225.00000000000406,
    "下端管内底标高": -225.00000000000406,
    "下端管内顶高程": -225.00000000000406,
    "下端顶部高程": -225.00000000000406,
    "中间标高": -225.00000000000406,
    "端点中间高程": 5999.999999999998,
    "起点中间高程": -225.00000000000406,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "65 mmø",
    "隔热层上端顶部标高": 5999.999999999998,
    "隔热层下端底部标高": -225.00000000000406,
    "隔热层高程的上端底部": 5999.999999999998,
    "隔热层高程的下端顶部": -225.00000000000406,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "默认"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "65 mmø",
    "od_mm": "73.025",
    "id_mm": "62.71260000000001",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "钢，碳钢",
    "length_m": "6225.000000000003",
    "intended_use": "中水系统",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规"
   },
   "spec": "S08",
   "color": "unknown"
  },
  {
   "id": 1860,
   "guid": "37WZ0vQ_v88BRBID4Hh8lj",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:默认:2747173",
   "object_type": "管道类型:默认",
   "tag": "2747173",
   "type_id": 1630,
   "type_name": "管道类型:默认",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     54915.0,
     172320.0,
     -225.0
    ],
    "p1": [
     54915.0,
     172320.0,
     6000.0
    ],
    "r": 30.16
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.325,
    "id_mm": 52.502,
    "wall_thickness_mm": 3.91,
    "length_m": 6.225,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "中水系统",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "默认",
    "Length": 6225.000000000003,
    "族": "管道类型",
    "类别": "管道",
    "区号楼号": "",
    "族与类型": "管道类型: 默认",
    "类型": "默认",
    "类型 ID": "259555",
    "立管编号": "15",
    "内径": 52.5018,
    "外径": 60.32500000000001,
    "尺寸": "50 mmø",
    "长度": 6225.000000000003,
    "管段描述": "",
    "剖面": 1,
    "材质": "钢，碳钢",
    "管段": "碳钢 - Schedule 40",
    "系统类型": "中水系统",
    "规格/类型": "Schedule 40",
    "直径": 50.0,
    "管内底标高": -225.00000000000406,
    "粗糙度": 13.935456,
    "系统分类": "其他",
    "系统名称": "Z 4",
    "系统缩写": "Z",
    "连接类型": "常规",
    "面积": 0.9778207134298227,
    "相对粗糙度": 0.2654281567489114,
    "标记": "",
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 5999.999999999998,
    "上端底部高程": 5999.999999999998,
    "上端管内底高程": 5999.999999999998,
    "上端管内顶高程": 5999.999999999998,
    "上端顶部标高": 5999.999999999998,
    "下端中心线高程": -225.00000000000406,
    "下端底部标高": -225.00000000000406,
    "下端管内底标高": -225.00000000000406,
    "下端管内顶高程": -225.00000000000406,
    "下端顶部高程": -225.00000000000406,
    "中间标高": -225.00000000000406,
    "端点中间高程": 5999.999999999998,
    "起点中间高程": -225.00000000000406,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 5999.999999999998,
    "隔热层下端底部标高": -225.00000000000406,
    "隔热层高程的上端底部": 5999.999999999998,
    "隔热层高程的下端顶部": -225.00000000000406,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "默认"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.32500000000001",
    "id_mm": "52.5018",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "钢，碳钢",
    "length_m": "6225.000000000003",
    "intended_use": "中水系统",
    "segment_spec": "碳钢 - Schedule 40",
    "connection_type": "常规"
   },
   "spec": "S07",
   "color": "unknown"
  },
  {
   "id": 1931,
   "guid": "0QXEyQPKT43wDE10O75ySA",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:泄水管:2780303",
   "object_type": "管道类型:泄水管",
   "tag": "2780303",
   "type_id": 1930,
   "type_name": "管道类型:泄水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48674.5,
     160130.1,
     7605.0
    ],
    "p1": [
     48674.5,
     160130.1,
     12800.0
    ],
    "r": 30.0
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 5.195,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "泄水管",
    "Length": 5194.999999999986,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 泄水管",
    "类型": "泄水管",
    "类型 ID": "2059285",
    "内径": 50.0,
    "外径": 60.0,
    "尺寸": "50 mmø",
    "长度": 5194.999999999986,
    "材质": "热镀锌钢管",
    "管段描述": "",
    "系统类型": "ASS",
    "剖面": 5259,
    "直径": 50.0,
    "管内底标高": 7605.000000000005,
    "管段": "热镀锌钢管 - 常用规格",
    "粗糙度": 0.046,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 10",
    "系统缩写": "喷淋管",
    "规格/类型": "常用规格",
    "连接类型": "常规",
    "面积": 0.816028691769946,
    "相对粗糙度": 0.0009199999999999999,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 12799.999999999996,
    "上端底部高程": 12799.999999999993,
    "上端管内底高程": 12799.999999999993,
    "上端管内顶高程": 12799.999999999993,
    "上端顶部标高": 12799.999999999993,
    "下端中心线高程": 7605.0000000000055,
    "下端底部标高": 7605.000000000005,
    "下端管内底标高": 7605.000000000005,
    "下端管内顶高程": 7605.000000000007,
    "下端顶部高程": 7605.000000000007,
    "中间标高": 7605.0000000000055,
    "端点中间高程": 12799.999999999996,
    "起点中间高程": 7605.0000000000055,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 12799.999999999993,
    "隔热层下端底部标高": 7605.000000000005,
    "隔热层高程的上端底部": 12799.999999999993,
    "隔热层高程的下端顶部": 7605.000000000007,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "泄水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "5194.999999999986",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "spec": "S09",
   "color": "na"
  },
  {
   "id": 2009,
   "guid": "0QXEyQPKT43wDE10O75ySG",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:泄水管:2780309",
   "object_type": "管道类型:泄水管",
   "tag": "2780309",
   "type_id": 1930,
   "type_name": "管道类型:泄水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48374.5,
     160130.1,
     7605.0
    ],
    "p1": [
     48374.5,
     160130.1,
     12800.0
    ],
    "r": 30.0
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 5.195,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "泄水管",
    "Length": 5194.999999999986,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 泄水管",
    "类型": "泄水管",
    "类型 ID": "2059285",
    "内径": 50.0,
    "外径": 60.0,
    "尺寸": "50 mmø",
    "长度": 5194.999999999986,
    "材质": "热镀锌钢管",
    "管段描述": "",
    "系统类型": "ASS",
    "管段": "热镀锌钢管 - 常用规格",
    "规格/类型": "常用规格",
    "剖面": 5259,
    "直径": 50.0,
    "管内底标高": 7605.000000000005,
    "粗糙度": 0.046,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 11",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.816028691769946,
    "相对粗糙度": 0.0009199999999999999,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 12799.999999999996,
    "上端底部高程": 12799.999999999993,
    "上端管内底高程": 12799.999999999993,
    "上端管内顶高程": 12799.999999999993,
    "上端顶部标高": 12799.999999999993,
    "下端中心线高程": 7605.0000000000055,
    "下端底部标高": 7605.000000000005,
    "下端管内底标高": 7605.000000000005,
    "下端管内顶高程": 7605.000000000007,
    "下端顶部高程": 7605.000000000007,
    "中间标高": 7605.0000000000055,
    "端点中间高程": 12799.999999999996,
    "起点中间高程": 7605.0000000000055,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 12799.999999999993,
    "隔热层下端底部标高": 7605.000000000005,
    "隔热层高程的上端底部": 12799.999999999993,
    "隔热层高程的下端顶部": 7605.000000000007,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "泄水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "5194.999999999986",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "spec": "S09",
   "color": "na"
  },
  {
   "id": 2077,
   "guid": "0QXEyQPKT43wDE10O75ySU",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:泄水管:2780315",
   "object_type": "管道类型:泄水管",
   "tag": "2780315",
   "type_id": 1930,
   "type_name": "管道类型:泄水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48074.5,
     160130.1,
     7605.0
    ],
    "p1": [
     48074.5,
     160130.1,
     12800.0
    ],
    "r": 30.0
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 5.195,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "泄水管",
    "Length": 5194.999999999986,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 泄水管",
    "类型": "泄水管",
    "类型 ID": "2059285",
    "内径": 50.0,
    "外径": 60.0,
    "尺寸": "50 mmø",
    "长度": 5194.999999999986,
    "材质": "热镀锌钢管",
    "管段描述": "",
    "系统类型": "ASS",
    "管段": "热镀锌钢管 - 常用规格",
    "规格/类型": "常用规格",
    "剖面": 5259,
    "直径": 50.0,
    "管内底标高": 7605.000000000005,
    "粗糙度": 0.046,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 12",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.816028691769946,
    "相对粗糙度": 0.0009199999999999999,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 12799.999999999996,
    "上端底部高程": 12799.999999999993,
    "上端管内底高程": 12799.999999999993,
    "上端管内顶高程": 12799.999999999993,
    "上端顶部标高": 12799.999999999993,
    "下端中心线高程": 7605.0000000000055,
    "下端底部标高": 7605.000000000005,
    "下端管内底标高": 7605.000000000005,
    "下端管内顶高程": 7605.000000000007,
    "下端顶部高程": 7605.000000000007,
    "中间标高": 7605.0000000000055,
    "端点中间高程": 12799.999999999996,
    "起点中间高程": 7605.0000000000055,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 12799.999999999993,
    "隔热层下端底部标高": 7605.000000000005,
    "隔热层高程的上端底部": 12799.999999999993,
    "隔热层高程的下端顶部": 7605.000000000007,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "泄水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "5194.999999999986",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "spec": "S09",
   "color": "na"
  },
  {
   "id": 2145,
   "guid": "0QXEyQPKT43wDE10O75ySa",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:泄水管:2780321",
   "object_type": "管道类型:泄水管",
   "tag": "2780321",
   "type_id": 1930,
   "type_name": "管道类型:泄水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47774.5,
     160130.1,
     7605.0
    ],
    "p1": [
     47774.5,
     160130.1,
     12800.0
    ],
    "r": 30.0
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 5.195,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "泄水管",
    "Length": 5194.999999999986,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 泄水管",
    "类型": "泄水管",
    "类型 ID": "2059285",
    "内径": 50.0,
    "外径": 60.0,
    "尺寸": "50 mmø",
    "长度": 5194.999999999986,
    "材质": "热镀锌钢管",
    "管段描述": "",
    "系统类型": "ASS",
    "管段": "热镀锌钢管 - 常用规格",
    "规格/类型": "常用规格",
    "剖面": 5259,
    "直径": 50.0,
    "管内底标高": 7605.000000000005,
    "粗糙度": 0.046,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 13",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.816028691769946,
    "相对粗糙度": 0.0009199999999999999,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 12799.999999999996,
    "上端底部高程": 12799.999999999993,
    "上端管内底高程": 12799.999999999993,
    "上端管内顶高程": 12799.999999999993,
    "上端顶部标高": 12799.999999999993,
    "下端中心线高程": 7605.0000000000055,
    "下端底部标高": 7605.000000000005,
    "下端管内底标高": 7605.000000000005,
    "下端管内顶高程": 7605.000000000007,
    "下端顶部高程": 7605.000000000007,
    "中间标高": 7605.0000000000055,
    "端点中间高程": 12799.999999999996,
    "起点中间高程": 7605.0000000000055,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 12799.999999999993,
    "隔热层下端底部标高": 7605.000000000005,
    "隔热层高程的上端底部": 12799.999999999993,
    "隔热层高程的下端顶部": 7605.000000000007,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "泄水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "5194.999999999986",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "spec": "S09",
   "color": "na"
  },
  {
   "id": 2213,
   "guid": "0QXEyQPKT43wDE10O75zah",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:泄水管:2781870",
   "object_type": "管道类型:泄水管",
   "tag": "2781870",
   "type_id": 1930,
   "type_name": "管道类型:泄水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48674.5,
     160130.1,
     6743.8
    ],
    "p1": [
     48674.5,
     160130.1,
     7395.0
    ],
    "r": 30.0
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 0.6512,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "泄水管",
    "Length": 651.1518708580255,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 泄水管",
    "类型": "泄水管",
    "类型 ID": "2059285",
    "内径": 50.0,
    "外径": 60.0,
    "尺寸": "50 mmø",
    "长度": 651.1518708580255,
    "材质": "热镀锌钢管",
    "管段描述": "",
    "系统类型": "ASS",
    "管段": "热镀锌钢管 - 常用规格",
    "规格/类型": "常用规格",
    "剖面": 5259,
    "直径": 50.0,
    "管内底标高": 6743.84812914198,
    "粗糙度": 0.046,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 10",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.10228269669294103,
    "相对粗糙度": 0.0009199999999999999,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 7395.000000000006,
    "上端底部高程": 7395.000000000006,
    "上端管内底高程": 7395.000000000006,
    "上端管内顶高程": 7395.000000000006,
    "上端顶部标高": 7395.000000000006,
    "下端中心线高程": 6743.84812914198,
    "下端底部标高": 6743.84812914198,
    "下端管内底标高": 6743.84812914198,
    "下端管内顶高程": 6743.84812914198,
    "下端顶部高程": 6743.84812914198,
    "中间标高": 7395.000000000006,
    "端点中间高程": 6743.84812914198,
    "起点中间高程": 7395.000000000006,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 7395.000000000006,
    "隔热层下端底部标高": 6743.84812914198,
    "隔热层高程的上端底部": 7395.000000000006,
    "隔热层高程的下端顶部": 6743.84812914198,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "泄水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "651.1518708580255",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "spec": "S09",
   "color": "na"
  },
  {
   "id": 2281,
   "guid": "0QXEyQPKT43wDE10O75zaw",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:泄水管:2781887",
   "object_type": "管道类型:泄水管",
   "tag": "2781887",
   "type_id": 1930,
   "type_name": "管道类型:泄水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48374.5,
     160130.1,
     6743.8
    ],
    "p1": [
     48374.5,
     160130.1,
     7395.0
    ],
    "r": 30.0
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 0.6512,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "泄水管",
    "Length": 651.1518708580255,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 泄水管",
    "类型": "泄水管",
    "类型 ID": "2059285",
    "内径": 50.0,
    "外径": 60.0,
    "尺寸": "50 mmø",
    "长度": 651.1518708580255,
    "材质": "热镀锌钢管",
    "管段描述": "",
    "系统类型": "ASS",
    "管段": "热镀锌钢管 - 常用规格",
    "规格/类型": "常用规格",
    "剖面": 5259,
    "直径": 50.0,
    "管内底标高": 6743.84812914198,
    "粗糙度": 0.046,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 11",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.10228269669294103,
    "相对粗糙度": 0.0009199999999999999,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 7395.000000000006,
    "上端底部高程": 7395.000000000006,
    "上端管内底高程": 7395.000000000006,
    "上端管内顶高程": 7395.000000000006,
    "上端顶部标高": 7395.000000000006,
    "下端中心线高程": 6743.84812914198,
    "下端底部标高": 6743.84812914198,
    "下端管内底标高": 6743.84812914198,
    "下端管内顶高程": 6743.84812914198,
    "下端顶部高程": 6743.84812914198,
    "中间标高": 6743.84812914198,
    "端点中间高程": 7395.000000000006,
    "起点中间高程": 6743.84812914198,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 7395.000000000006,
    "隔热层下端底部标高": 6743.84812914198,
    "隔热层高程的上端底部": 7395.000000000006,
    "隔热层高程的下端顶部": 6743.84812914198,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "泄水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "651.1518708580255",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "spec": "S09",
   "color": "na"
  },
  {
   "id": 2349,
   "guid": "0QXEyQPKT43wDE10O75zb8",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:泄水管:2781901",
   "object_type": "管道类型:泄水管",
   "tag": "2781901",
   "type_id": 1930,
   "type_name": "管道类型:泄水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48074.5,
     160130.1,
     6743.8
    ],
    "p1": [
     48074.5,
     160130.1,
     7395.0
    ],
    "r": 30.0
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 0.6512,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "泄水管",
    "Length": 651.1518708580255,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 泄水管",
    "类型": "泄水管",
    "类型 ID": "2059285",
    "内径": 50.0,
    "外径": 60.0,
    "尺寸": "50 mmø",
    "长度": 651.1518708580255,
    "材质": "热镀锌钢管",
    "管段描述": "",
    "系统类型": "ASS",
    "管段": "热镀锌钢管 - 常用规格",
    "规格/类型": "常用规格",
    "剖面": 5259,
    "直径": 50.0,
    "管内底标高": 6743.84812914198,
    "粗糙度": 0.046,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 12",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.10228269669294103,
    "相对粗糙度": 0.0009199999999999999,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 7395.000000000006,
    "上端底部高程": 7395.000000000006,
    "上端管内底高程": 7395.000000000006,
    "上端管内顶高程": 7395.000000000006,
    "上端顶部标高": 7395.000000000006,
    "下端中心线高程": 6743.84812914198,
    "下端底部标高": 6743.84812914198,
    "下端管内底标高": 6743.84812914198,
    "下端管内顶高程": 6743.84812914198,
    "下端顶部高程": 6743.84812914198,
    "中间标高": 6743.84812914198,
    "端点中间高程": 7395.000000000006,
    "起点中间高程": 6743.84812914198,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 7395.000000000006,
    "隔热层下端底部标高": 6743.84812914198,
    "隔热层高程的上端底部": 7395.000000000006,
    "隔热层高程的下端顶部": 6743.84812914198,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "泄水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "651.1518708580255",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "spec": "S09",
   "color": "na"
  },
  {
   "id": 2417,
   "guid": "0QXEyQPKT43wDE10O75zbU",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:泄水管:2781915",
   "object_type": "管道类型:泄水管",
   "tag": "2781915",
   "type_id": 1930,
   "type_name": "管道类型:泄水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47774.5,
     160130.1,
     6743.8
    ],
    "p1": [
     47774.5,
     160130.1,
     7395.0
    ],
    "r": 30.0
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 50.0,
    "od_mm": 60.0,
    "id_mm": 50.0,
    "wall_thickness_mm": 5.0,
    "length_m": 0.6512,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "泄水管",
    "Length": 651.1518708580255,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 泄水管",
    "类型": "泄水管",
    "类型 ID": "2059285",
    "内径": 50.0,
    "外径": 60.0,
    "尺寸": "50 mmø",
    "长度": 651.1518708580255,
    "材质": "热镀锌钢管",
    "管段描述": "",
    "系统类型": "ASS",
    "管段": "热镀锌钢管 - 常用规格",
    "规格/类型": "常用规格",
    "剖面": 5259,
    "直径": 50.0,
    "管内底标高": 6743.84812914198,
    "粗糙度": 0.046,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 13",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 0.10228269669294103,
    "相对粗糙度": 0.0009199999999999999,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 7395.000000000006,
    "上端底部高程": 7395.000000000006,
    "上端管内底高程": 7395.000000000006,
    "上端管内顶高程": 7395.000000000006,
    "上端顶部标高": 7395.000000000006,
    "下端中心线高程": 6743.84812914198,
    "下端底部标高": 6743.84812914198,
    "下端管内底标高": 6743.84812914198,
    "下端管内顶高程": 6743.84812914198,
    "下端顶部高程": 6743.84812914198,
    "中间标高": 6743.84812914198,
    "端点中间高程": 7395.000000000006,
    "起点中间高程": 6743.84812914198,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "50 mmø",
    "隔热层上端顶部标高": 7395.000000000006,
    "隔热层下端底部标高": 6743.84812914198,
    "隔热层高程的上端底部": 7395.000000000006,
    "隔热层高程的下端顶部": 6743.84812914198,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "泄水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "50 mmø",
    "od_mm": "60.0",
    "id_mm": "50.0",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "651.1518708580255",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - 常用规格",
    "connection_type": "常规"
   },
   "spec": "S09",
   "color": "na"
  },
  {
   "id": 2485,
   "guid": "0aRSr0aaL5QQ220C4ICusM",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2782500",
   "object_type": "管道类型:重力废水管",
   "tag": "2782500",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48674.5,
     160130.0,
     6416.0
    ],
    "p1": [
     48674.5,
     160130.0,
     6550.0
    ],
    "r": 50.29
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.134,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 134.0000000000096,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 84.328,
    "外径": 100.584,
    "尺寸": "80 mmø",
    "长度": 134.0000000000096,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 27,
    "直径": 80.0,
    "管内底标高": 6415.999999999738,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.03367787324648496,
    "卫浴装置当量": 0.0,
    "相对粗糙度": 0.003072289156626506,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 6549.999999999999,
    "上端底部高程": 6549.999999999699,
    "上端管内底高程": 6549.999999999747,
    "上端管内顶高程": 6550.00000000025,
    "上端顶部标高": 6550.000000000298,
    "下端中心线高程": 6415.999999999989,
    "下端底部标高": 6415.999999999689,
    "下端管内底标高": 6415.999999999738,
    "下端管内顶高程": 6416.00000000024,
    "下端顶部高程": 6416.000000000289,
    "中间标高": 6415.999999999989,
    "端点中间高程": 6549.999999999999,
    "起点中间高程": 6415.999999999989,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "80 mmø",
    "隔热层上端顶部标高": 6550.000000000298,
    "隔热层下端底部标高": 6415.999999999689,
    "隔热层高程的上端底部": 6549.999999999699,
    "隔热层高程的下端顶部": 6416.000000000289,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "134.0000000000096",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S10",
   "color": "unknown"
  },
  {
   "id": 2555,
   "guid": "0aRSr0aaL5QQ220C4ICusT",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2782511",
   "object_type": "管道类型:重力废水管",
   "tag": "2782511",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47648.5,
     160130.1,
     6300.0
    ],
    "p1": [
     47645.0,
     160130.1,
     6300.0
    ],
    "r": 50.29
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.0036,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 3.5698954943486303,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 84.328,
    "外径": 100.584,
    "尺寸": "80 mmø",
    "长度": 3.5698954943412105,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 30,
    "直径": 80.0,
    "管内底标高": 6257.83599999999,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.000897212596728451,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.003072289156626506,
    "速度": 0.0,
    "参照标高": "F2",
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": 300.0,
    "上端底部高程": 249.70800000000787,
    "上端管内底高程": 257.836000000008,
    "上端管内顶高程": 342.16400000000715,
    "上端顶部标高": 350.29200000000736,
    "下端中心线高程": 300.0,
    "下端底部标高": 249.70799999999053,
    "下端管内底标高": 257.83599999999075,
    "下端管内顶高程": 342.1639999999898,
    "下端顶部高程": 350.29199999999,
    "中间标高": 300.0,
    "端点中间高程": 300.0,
    "起点中间高程": 300.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "80 mmø",
    "隔热层上端顶部标高": 350.29200000000736,
    "隔热层下端底部标高": 249.70799999999053,
    "隔热层高程的上端底部": 249.70800000000787,
    "隔热层高程的下端顶部": 350.29199999999,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "3.5698954943486303",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S10",
   "color": "unknown"
  },
  {
   "id": 2626,
   "guid": "0aRSr0aaL5QQ220C4ICuJU",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2784364",
   "object_type": "管道类型:重力废水管",
   "tag": "2784364",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47500.0,
     160130.1,
     5795.0
    ],
    "p1": [
     47500.0,
     160130.1,
     6155.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 0.36,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 359.9999999999994,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100 mmø",
    "长度": 359.9999999999994,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 26,
    "直径": 100.0,
    "管内底标高": 5794.999999999974,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.11309733552923225,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "速度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 6154.999999999999,
    "上端底部高程": 6154.999999999968,
    "上端管内底高程": 6154.999999999973,
    "上端管内顶高程": 6155.000000000025,
    "上端顶部标高": 6155.000000000029,
    "下端中心线高程": 5794.999999999999,
    "下端底部标高": 5794.999999999969,
    "下端管内底标高": 5794.999999999974,
    "下端管内顶高程": 5795.0000000000255,
    "下端顶部高程": 5795.00000000003,
    "中间标高": 6154.999999999999,
    "端点中间高程": 5794.999999999999,
    "起点中间高程": 6154.999999999999,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mmø",
    "隔热层上端顶部标高": 6155.000000000029,
    "隔热层下端底部标高": 5794.999999999969,
    "隔热层高程的上端底部": 6154.999999999968,
    "隔热层高程的下端顶部": 5795.00000000003,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100 mmø",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "359.9999999999994",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 2697,
   "guid": "0aRSr0aaL5QQ220C4ICuJ5",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2784375",
   "object_type": "管道类型:重力废水管",
   "tag": "2784375",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47500.0,
     160130.1,
     6445.0
    ],
    "p1": [
     47500.0,
     160130.1,
     6885.0
    ],
    "r": 60.96
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 100.0,
    "od_mm": 121.92,
    "id_mm": 104.14,
    "wall_thickness_mm": 8.89,
    "length_m": 0.44,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 440.0000000054605,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 104.14,
    "外径": 121.92000000000002,
    "尺寸": "100 mmø",
    "长度": 440.0000000054605,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 25,
    "直径": 100.0,
    "管内底标高": 6444.999999999987,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.13823007675966625,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.00248780487804878,
    "速度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 6885.00000000546,
    "上端底部高程": 6885.000000005445,
    "上端管内底高程": 6885.000000005448,
    "上端管内顶高程": 6885.0000000054715,
    "上端顶部标高": 6885.000000005473,
    "下端中心线高程": 6444.999999999999,
    "下端底部标高": 6444.9999999999845,
    "下端管内底标高": 6444.999999999987,
    "下端管内顶高程": 6445.000000000011,
    "下端顶部高程": 6445.000000000013,
    "中间标高": 6885.00000000546,
    "端点中间高程": 6444.999999999999,
    "起点中间高程": 6885.00000000546,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "100 mmø",
    "隔热层上端顶部标高": 6885.000000005473,
    "隔热层下端底部标高": 6444.9999999999845,
    "隔热层高程的上端底部": 6885.000000005445,
    "隔热层高程的下端顶部": 6445.000000000013,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "100 mmø",
    "od_mm": "121.92000000000002",
    "id_mm": "104.14",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "440.0000000054605",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S05",
   "color": "unknown"
  },
  {
   "id": 2769,
   "guid": "0aRSr0aaL5QQ220C4ICuKE",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2784700",
   "object_type": "管道类型:重力废水管",
   "tag": "2784700",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48374.5,
     160130.0,
     6426.0
    ],
    "p1": [
     48374.5,
     160130.0,
     6550.0
    ],
    "r": 50.29
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.124,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 123.9843893682891,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 84.328,
    "外径": 100.584,
    "尺寸": "80 mmø",
    "长度": 123.9843893682891,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 29,
    "直径": 80.0,
    "管内底标高": 6425.996766345916,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.03116067574393865,
    "卫浴装置当量": 0.0,
    "相对粗糙度": 0.003072289156626506,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 6549.984387593082,
    "上端底部高程": 6549.980532266881,
    "上端管内底高程": 6549.981155349903,
    "上端管内顶高程": 6549.987619836261,
    "上端顶部标高": 6549.988242919282,
    "下端中心线高程": 6425.9999985890945,
    "下端底部标高": 6425.996143262893,
    "下端管内底标高": 6425.996766345916,
    "下端管内顶高程": 6426.003230832273,
    "下端顶部高程": 6426.003853915296,
    "中间标高": 6425.9999985890945,
    "端点中间高程": 6549.984387593082,
    "起点中间高程": 6425.9999985890945,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "80 mmø",
    "隔热层上端顶部标高": 6549.988242919282,
    "隔热层下端底部标高": 6425.996143262893,
    "隔热层高程的上端底部": 6549.980532266881,
    "隔热层高程的下端顶部": 6426.003853915296,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "123.9843893682891",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S10",
   "color": "unknown"
  },
  {
   "id": 2839,
   "guid": "0aRSr0aaL5QQ220C4ICuQA",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2784824",
   "object_type": "管道类型:重力废水管",
   "tag": "2784824",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48200.5,
     160130.0,
     6300.0
    ],
    "p1": [
     48248.5,
     160130.0,
     6300.0
    ],
    "r": 50.29
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.048,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 48.00000156698721,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 84.328,
    "外径": 100.584,
    "尺寸": "80 mmø",
    "长度": 48.000001566987265,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 32,
    "直径": 80.0,
    "管内底标高": 6257.835999999998,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.012063716183611645,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.003072289156626506,
    "速度": 0.0,
    "参照标高": "F2",
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": 299.9999999999903,
    "上端底部高程": 249.70800000000787,
    "上端管内底高程": 257.836000000008,
    "上端管内顶高程": 342.16400000000715,
    "上端顶部标高": 350.29200000000736,
    "下端中心线高程": 299.9999999999903,
    "下端底部标高": 249.7079999999992,
    "下端管内底标高": 257.8359999999994,
    "下端管内顶高程": 342.1639999999985,
    "下端顶部高程": 350.29199999999867,
    "中间标高": 299.9999999999903,
    "端点中间高程": 299.9999999999903,
    "起点中间高程": 299.9999999999903,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "80 mmø",
    "隔热层上端顶部标高": 350.29200000000736,
    "隔热层下端底部标高": 249.7079999999992,
    "隔热层高程的上端底部": 249.70800000000787,
    "隔热层高程的下端顶部": 350.29199999999867,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "48.00000156698721",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S10",
   "color": "unknown"
  },
  {
   "id": 2911,
   "guid": "0aRSr0aaL5QQ220C4ICuRb",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2784855",
   "object_type": "管道类型:重力废水管",
   "tag": "2784855",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48074.5,
     160130.1,
     6426.0
    ],
    "p1": [
     48074.5,
     160130.0,
     6550.0
    ],
    "r": 50.29
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.124,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 123.96367053130102,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 84.328,
    "外径": 100.584,
    "尺寸": "80 mmø",
    "长度": 123.96367053130103,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 33,
    "直径": 80.0,
    "管内底标高": 6425.992476923185,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.031155468532252838,
    "卫浴装置当量": 0.0,
    "相对粗糙度": 0.003072289156626506,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 6549.9636685581045,
    "上端底部高程": 6549.954695249607,
    "上端管内底高程": 6549.956145481283,
    "上端管内顶高程": 6549.971191634925,
    "上端顶部标高": 6549.972641866601,
    "下端中心线高程": 6426.000000000006,
    "下端底部标高": 6425.9910266915085,
    "下端管内底标高": 6425.992476923185,
    "下端管内顶高程": 6426.007523076828,
    "下端顶部高程": 6426.008973308504,
    "中间标高": 6426.000000000006,
    "端点中间高程": 6549.9636685581045,
    "起点中间高程": 6426.000000000006,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "80 mmø",
    "隔热层上端顶部标高": 6549.972641866601,
    "隔热层下端底部标高": 6425.9910266915085,
    "隔热层高程的上端底部": 6549.954695249607,
    "隔热层高程的下端顶部": 6426.008973308504,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "123.96367053130102",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S10",
   "color": "unknown"
  },
  {
   "id": 2980,
   "guid": "0aRSr0aaL5QQ220C4ICuRG",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2784866",
   "object_type": "管道类型:重力废水管",
   "tag": "2784866",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47774.5,
     160130.1,
     6426.0
    ],
    "p1": [
     47774.5,
     160130.1,
     6549.9
    ],
    "r": 50.29
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.1239,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 123.94551252453931,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 84.328,
    "外径": 100.584,
    "尺寸": "80 mmø",
    "长度": 123.94551252453928,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 31,
    "直径": 80.0,
    "管内底标高": 6425.988715385154,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.031150904927401114,
    "卫浴装置当量": 0.0,
    "相对粗糙度": 0.003072289156626506,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 6549.945508085489,
    "上端底部高程": 6549.932048123196,
    "上端管内底高程": 6549.934223470637,
    "上端管内顶高程": 6549.956792700341,
    "上端顶部标高": 6549.958968047782,
    "下端中心线高程": 6426.000000000006,
    "下端底部标高": 6425.986540037714,
    "下端管内底标高": 6425.988715385154,
    "下端管内顶高程": 6426.011284614859,
    "下端顶部高程": 6426.013459962299,
    "中间标高": 6426.000000000006,
    "坡度": 373641.4493978713,
    "端点中间高程": 6549.945508085489,
    "起点中间高程": 6426.000000000006,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "80 mmø",
    "隔热层上端顶部标高": 6549.958968047782,
    "隔热层下端底部标高": 6425.986540037714,
    "隔热层高程的上端底部": 6549.932048123196,
    "隔热层高程的下端顶部": 6426.013459962299,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "123.94551252453931",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S10",
   "color": "unknown"
  },
  {
   "id": 3051,
   "guid": "0aRSr0aaL5QQ220C4ICuOr",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2784903",
   "object_type": "管道类型:重力废水管",
   "tag": "2784903",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     47900.5,
     160130.1,
     6300.0
    ],
    "p1": [
     47948.5,
     160130.1,
     6300.0
    ],
    "r": 50.29
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.048,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 48.000001566874595,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 84.328,
    "外径": 100.584,
    "尺寸": "80 mmø",
    "长度": 48.00000156687791,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 28,
    "直径": 80.0,
    "管内底标高": 6257.8360000000075,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.012063716183584164,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.003072289156626506,
    "速度": 0.0,
    "参照标高": "F2",
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": 299.9999999999989,
    "上端底部高程": 249.70800000000787,
    "上端管内底高程": 257.836000000008,
    "上端管内顶高程": 342.16400000000715,
    "上端顶部标高": 350.29200000000736,
    "下端中心线高程": 299.9999999999946,
    "下端底部标高": 249.70800000000787,
    "下端管内底标高": 257.836000000008,
    "下端管内顶高程": 342.16400000000715,
    "下端顶部高程": 350.29200000000736,
    "中间标高": 299.9999999999989,
    "端点中间高程": 299.9999999999946,
    "起点中间高程": 299.9999999999989,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "80 mmø",
    "隔热层上端顶部标高": 350.29200000000736,
    "隔热层下端底部标高": 249.70800000000787,
    "隔热层高程的上端底部": 249.70800000000787,
    "隔热层高程的下端顶部": 350.29200000000736,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "48.000001566874595",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S10",
   "color": "unknown"
  },
  {
   "id": 3124,
   "guid": "0zv_uxo1L578dRUE9QqlZz",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:重力废水管:2785046",
   "object_type": "管道类型:重力废水管",
   "tag": "2785046",
   "type_id": 595,
   "type_name": "管道类型:重力废水管",
   "material": null,
   "storey": "F2",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48500.5,
     160130.0,
     6300.0
    ],
    "p1": [
     48558.5,
     160130.0,
     6300.0
    ],
    "r": 50.29
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 80.0,
    "od_mm": 100.584,
    "id_mm": 84.328,
    "wall_thickness_mm": 8.13,
    "length_m": 0.058,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": false,
    "threaded": false,
    "medium": null,
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "default"
   },
   "props": {
    "Reference": "重力废水管",
    "Length": 58.00000156694186,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 重力废水管",
    "类型": "重力废水管",
    "类型 ID": "2418226",
    "内径": 84.328,
    "外径": 100.584,
    "尺寸": "80 mmø",
    "长度": 58.00000156694186,
    "管段描述": "",
    "材质": "铁，铸铁",
    "管段": "铁，铸铁 - 22",
    "系统类型": "GWS",
    "规格/类型": "22",
    "剖面": 27,
    "直径": 80.0,
    "管内底标高": 6257.83599999999,
    "粗糙度": 0.25908,
    "系统分类": "卫生设备",
    "系统名称": "重力废水管 2",
    "系统缩写": "重力废水管",
    "连接类型": "常规",
    "面积": 0.014576990306472068,
    "卫浴装置当量": 0.0,
    "流量状态": "层流",
    "雷诺数": 0.0,
    "其他流量": 0.0,
    "流量": 0.0,
    "相对粗糙度": 0.003072289156626506,
    "速度": 0.0,
    "参照标高": "F2",
    "坡度": 0.0,
    "垂直对正": "中",
    "水平对正": "中心",
    "上端中心线高程": 299.9999999999989,
    "上端底部高程": 249.7079999999992,
    "上端管内底高程": 257.8359999999994,
    "上端管内顶高程": 342.1639999999985,
    "上端顶部标高": 350.29199999999867,
    "下端中心线高程": 299.9999999999903,
    "下端底部标高": 249.70799999999053,
    "下端管内底标高": 257.83599999999075,
    "下端管内顶高程": 342.1639999999898,
    "下端顶部高程": 350.29199999999,
    "中间标高": 299.9999999999903,
    "端点中间高程": 299.9999999999989,
    "起点中间高程": 299.9999999999903,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "80 mmø",
    "隔热层上端顶部标高": 350.29199999999867,
    "隔热层下端底部标高": 249.70799999999053,
    "隔热层高程的上端底部": 249.7079999999992,
    "隔热层高程的下端顶部": 350.29199999999,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "重力废水管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "80 mmø",
    "od_mm": "100.584",
    "id_mm": "84.328",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "铁，铸铁",
    "length_m": "58.00000156694186",
    "intended_use": "GWS",
    "segment_spec": "铁，铸铁 - 22",
    "connection_type": "常规"
   },
   "spec": "S10",
   "color": "unknown"
  },
  {
   "id": 3195,
   "guid": "3bq_m1xabFvfGKYpFKQEPS",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:自动喷淋管:2806731",
   "object_type": "管道类型:自动喷淋管",
   "tag": "2806731",
   "type_id": 358,
   "type_name": "管道类型:自动喷淋管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48450.1,
     161063.8,
     5110.0
    ],
    "p1": [
     48450.1,
     161063.8,
     9535.0
    ],
    "r": 84.14
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 4.425,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "自动喷淋管",
    "Length": 4424.999999994636,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 自动喷淋管",
    "类型": "自动喷淋管",
    "类型 ID": "2418216",
    "内径": 162.738,
    "外径": 168.275,
    "尺寸": "150 mmø",
    "长度": 4424.999999994636,
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "规格/类型": "default",
    "系统类型": "ASS",
    "剖面": 5257,
    "直径": 150.0,
    "管内底标高": 5110.000000005362,
    "粗糙度": 0.04572,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 5",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 2.0852321238176956,
    "相对粗糙度": 0.00028094237363123544,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 9535.0,
    "上端底部高程": 9534.999999999998,
    "上端管内底高程": 9534.999999999998,
    "上端管内顶高程": 9535.000000000002,
    "上端顶部标高": 9535.000000000002,
    "下端中心线高程": 5110.000000005365,
    "下端底部标高": 5110.000000005362,
    "下端管内底标高": 5110.000000005362,
    "下端管内顶高程": 5110.000000005367,
    "下端顶部高程": 5110.000000005367,
    "中间标高": 9535.0,
    "端点中间高程": 5110.000000005365,
    "起点中间高程": 9535.0,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "150 mmø",
    "隔热层上端顶部标高": 9535.000000000002,
    "隔热层下端底部标高": 5110.000000005362,
    "隔热层高程的上端底部": 9534.999999999998,
    "隔热层高程的下端顶部": 5110.000000005367,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "自动喷淋管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "4424.999999994636",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S03",
   "color": "fail"
  },
  {
   "id": 3263,
   "guid": "3bq_m1xabFvfGKYpFKQEP2",
   "ifc_type": "IFCFLOWSEGMENT",
   "kind": "segment",
   "kind_zh": "管段",
   "name": "管道类型:自动喷淋管:2806741",
   "object_type": "管道类型:自动喷淋管",
   "tag": "2806741",
   "type_id": 358,
   "type_name": "管道类型:自动喷淋管",
   "material": null,
   "storey": "F1",
   "kind_basis": "type:IFCPIPESEGMENTTYPE",
   "od_from_geom": false,
   "wt_from_id": true,
   "geom": {
    "k": "cyl",
    "p0": [
     48050.1,
     161063.8,
     5131.3
    ],
    "p1": [
     48050.1,
     161063.8,
     9556.3
    ],
    "r": 84.14
   },
   "params": {
    "type": "低压流体输送用焊接钢管(镀锌/黑管)",
    "dn_mm": 150.0,
    "od_mm": 168.275,
    "id_mm": 162.738,
    "wall_thickness_mm": 2.77,
    "length_m": 4.425,
    "working_pressure_mpa": null,
    "material_grade_cn": null,
    "material_grade_ru": null,
    "galvanized": true,
    "threaded": false,
    "medium": null,
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规",
    "delivery_group": null,
    "type_source": "explicit"
   },
   "props": {
    "Reference": "自动喷淋管",
    "Length": 4424.999999994636,
    "族": "管道类型",
    "类别": "管道",
    "族与类型": "管道类型: 自动喷淋管",
    "类型": "自动喷淋管",
    "类型 ID": "2418216",
    "内径": 162.738,
    "外径": 168.275,
    "尺寸": "150 mmø",
    "长度": 4424.999999994636,
    "材质": "热镀锌钢管",
    "管段": "热镀锌钢管 - default",
    "管段描述": "",
    "规格/类型": "default",
    "系统类型": "ASS",
    "剖面": 5257,
    "直径": 150.0,
    "管内底标高": 5131.254386174016,
    "粗糙度": 0.04572,
    "系统分类": "湿式消防系统",
    "系统名称": "喷淋管 6",
    "系统缩写": "喷淋管",
    "连接类型": "常规",
    "面积": 2.0852321238176956,
    "相对粗糙度": 0.00028094237363123544,
    "垂直对正": "中",
    "水平对正": "中心",
    "参照标高": "F1",
    "上端中心线高程": 9556.254386168654,
    "上端底部高程": 9556.254386168652,
    "上端管内底高程": 9556.254386168652,
    "上端管内顶高程": 9556.254386168655,
    "上端顶部标高": 9556.254386168655,
    "下端中心线高程": 5131.254386174018,
    "下端底部标高": 5131.254386174016,
    "下端管内底标高": 5131.254386174016,
    "下端管内顶高程": 5131.25438617402,
    "下端顶部高程": 5131.25438617402,
    "中间标高": 9556.254386168654,
    "端点中间高程": 5131.254386174018,
    "起点中间高程": 9556.254386168654,
    "创建的阶段": "新构造",
    "隔热层厚度": 0.0,
    "总体大小": "150 mmø",
    "隔热层上端顶部标高": 9556.254386168655,
    "隔热层下端底部标高": 5131.254386174016,
    "隔热层高程的上端底部": 9556.254386168652,
    "隔热层高程的下端顶部": 5131.25438617402,
    "族名称": "管道类型",
    "部件代码": "",
    "部件说明": "",
    "类型名称": "自动喷淋管"
   },
   "properties": {},
   "evidence": {
    "dn_mm": "150 mmø",
    "od_mm": "168.275",
    "id_mm": "162.738",
    "insulation_thickness_mm": "0.0",
    "material_grade_cn": "热镀锌钢管",
    "length_m": "4424.999999994636",
    "intended_use": "ASS",
    "segment_spec": "热镀锌钢管 - default",
    "connection_type": "常规"
   },
   "spec": "S03",
   "color": "fail"
  }
 ]
}