# 《DN50 热浸镀锌焊接钢管》中俄法规合规集体评价报告（示例·真实引擎输出）

> 本报告由规则引擎（`engine/evaluate.py`）基于真实知识库（`data/cn_standards.json`、`data/ru_standards.json`）生成，LLM Agent 层（`engine/agent_prompt.md`）按模板整理。数据版本：ТР ТС 032/2013 ред. 24.11.2023。
> ⚠ 初筛参考，正式结论须由认证机构/认可实验室确认。

## 一、产品概要

| 项 | 值 |
|---|---|
| 型号 | DN50 热浸镀锌焊接钢管 |
| 类型 | 低压流体输送用焊接钢管（镀锌/黑管） |
| 材质 | Q235B（俄标近似 Ст3сп） |
| 规格 | Φ60.3×3.8 mm，L=6 m，带螺纹，镀锌 320 g/m² |
| 工况 | 工作压力 1.6 MPa；介质：水（消防给水，Группа 2） |
| 用途 | 室内消火栓系统 / 自动喷水灭火系统配水管道 |
| 力学 | Rm=415 MPa，ReL=245 MPa，A=28% |
| 化学 | C 0.16 / Si 0.30 / Mn 0.60 / P 0.025 / S 0.02（%） |

## 二、中国法规合规评价（评级 **A**，11/11 通过）

**适用标准**：GB/T 3091-2015（主）、GB/T 13793-2016（参考）。

| 指标 | 要求（Q235B） | 产品值 | 判定 | 条款 |
|---|---|---|---|---|
| 牌号 | Q195~Q275 系列 | Q235B | ✅ | GB/T 3091-2015 5.1.1 表1 |
| 碳含量 | ≤ 0.20% | 0.16% | ✅ | GB/T 3091-2015 5.2.1 表3 |
| 磷含量 | ≤ 0.045% | 0.025% | ✅ | 同上 |
| 硫含量 | ≤ 0.045% | 0.02% | ✅ | 同上 |
| 抗拉强度 Rm | 370~500 MPa | 415 MPa | ✅ | GB/T 3091-2015 5.4.1 表4 |
| 屈服强度 ReL | ≥ 235 MPa | 245 MPa | ✅ | 同上 |
| 断后伸长率 A | ≥ 26% | 28% | ✅ | 同上 |
| 镀锌层 | ≥ 300 g/m² | 320 g/m² | ✅ | GB/T 3091-2015 7.6 |
| 水压/压扁/弯曲 | 见 6.3/6.5/6.6（描述性） | 报告齐备 | ◻️ | 需认证机构复核 |

**结论**：✅ **符合** GB/T 3091-2015。注：GB/T 1499.2-2024、GB/T 5223-2025 为混凝土用钢标准，对管材不适用；消防工程安装另须满足 GB 50016 / GB 50974（工程规范层）。

## 三、俄罗斯法规合规评价（评级 **C**，4/5 通过——**有一项不合格**）

**适用标准**：ГОСТ 3262-75（水气钢管 ВГП）。

| 指标 | 要求 | 产品值 | 判定 | 条款 |
|---|---|---|---|---|
| 公称通径 Ду | 6~150 系列 | 50 | ✅ | ГОСТ 3262-75 Таблица 1 |
| **外径** | **Ду50 → 60.0 mm（系列值）** | **60.3 mm** | **❌** | ГОСТ 3262-75 Таблица 1 |
| 抗拉强度 σв | ≥ 373 MPa | 415 MPa | ✅ | ГОСТ 3262-75 п.2.6 |
| 断后伸长率 δ | ≥ 23%（п.2.6） | 28% | ✅ | ГОСТ 3262-75 п.2.6 |
| 镀锌层 | ≥ 30 мкм | 320 g/m²（≈45 мкм） | ✅ | ГОСТ 3262-75 п.2.7 |
| 长度 | 4~12 m | 6 m | ✅ | ГОСТ 3262-75 п.1.10 |
| 壁厚 | 按 Ду/等级表（лёгкие/обыкновенные/усиленные） | 3.8 mm | ◻️ | Таблица 1（表格式，需行匹配） |
| 水压试验 | 普通/轻型 2.4 MPa；加强型 4.9 MPa | 3.0 MPa | ◻️ | п.2.8（表格式） |

**⚠ 关键发现（出口实务）**：中国 DN50 焊接钢管外径为 **60.3 mm**（GB 系列，同 ISO 4200），而 ГОСТ 3262-75 规定 Ду50 外径为 **60.0 mm**——**不满足 ГОСТ 3262-75 尺寸系列**。出口俄罗斯若按 ВГП 管申报，需按 60.0 mm 定制或改按 ГОСТ 10704-91/10705-80（电焊管，含 60.3 系列）申报。此差异正是本系统的核心价值：**提前发现中俄标准不兼容点**。

**实验室资质**：检测报告须由符合 ГОСТ ISO/IEC 17025-2019 的认可实验室出具并被 ЕАЭС 认可。

## 四、欧亚经济联盟技术法规评价

### ТР ТС 032/2013（承压设备）
- 水 → Группа 2（液体）；P=1.6 MPa、DN=50、P×DN=80 МПа·мм。
- 适用范围（ст.2 п.2 и)）：组2液体管道须 **P>1 且 DN>200 且 P×DN>500** → **不满足**。
- **结论：不属 ТР ТС 032/2013 适用范围，无需声明/认证。**

### ТР ЕАЭС 043/2017（消防产品）
- 用途 = 自动喷水灭火/消火栓管道 → 属 Перечень 第 IX 节"自动灭火装置组成的技术设备"（方案 1с/3с/4с）。
- **结论：适用 → 强制认证（обязательная сертификация）**。注意：清单未单列"трубы"，仅当作为灭火系统专用元件申报时认证。
- 检验重点：耐火性、火灾工况承压与密封、功能可靠性。

## 五、集体结论

| 维度 | 结论 | 依据 |
|---|---|---|
| 中国产品标准 | ✅ 合规（A，11/11） | GB/T 3091-2015（表1/表3/表4/7.6） |
| 俄罗斯产品标准 | ⚠️ **不合规（C，4/5）**——外径 60.3≠60.0 | ГОСТ 3262-75 Таблица 1 |
| ТР ТС 032/2013 | 不适用（无需评定） | ст.2 п.2 и) |
| ТР ЕАЭС 043/2017 | **适用 → 强制认证** | Перечень 第 IX 节 |
| 认证路径 | **先解决外径问题 → EAC 043 强制认证**（需俄境内持证主体） | 详见 docs/05 |

**下一步（可执行）**：
1. **整改**：外径 60.3→60.0 mm（或改按 ГОСТ 10704/10705 申报电焊管）；
2. 委托俄罗斯境内持证主体，申请 ТР ЕАЭС 043/2017 强制认证（方案 1с/3с/4с）；
3. 俄罗斯认可实验室（17025）检测：水压、拉伸、压扁、弯曲、镀锌层、耐火/火灾工况承压；
4. 询价对比：俄机构 ≈51 万卢布 / 吉尔吉斯 ≈42 万卢布（专家赴厂另计，周期 2–4 个月）。

---
*免责声明：本报告为合规初筛参考，不构成法律意见或认证承诺；正式结论以认证机构/认可实验室判定为准。*
